<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
SV-004-r0
</TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:18.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-top:24.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:16.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single}
h5
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:16.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=577>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55><B>
    <IMG border=0 height=199 
      src="" width=59></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=482>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=284>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font face="Arial" size="2">Safety Valve</font></B></P>
    <p class="MsoNormal" style="margin-top:0;margin-bottom:
  0cm;margin-bottom:0;text-kashida:0%;direction:ltr;unicode-bidi:embed" dir="ltr">
    <b><font face="Arial" size="2">Self  Actuated</font><span style="font-size:10.0pt;font-family:Arial"><br>
    Crosby-USA</span></b></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=180><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp; SV-004-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=180><FONT face=Arial 
      size=1>Issued to:&nbsp; </FONT><B><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2><SPAN lang=ar-eg>&nbsp;</SPAN>&nbsp;</FONT></SPAN><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">Ayon Mousa PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=193><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp; <B><FONT face=Arial size=2>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    DRAFT</FONT></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=284><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Equipment Inspection (I1-M1)</FONT></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=186><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; &nbsp;</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=186><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> </FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; LINE-HEIGHT: 100%" align="justify">
<span dir="ltr"><font face="Times New Roman" size="3">This document outlines the </font></span>
<font size="3">equipment inspection I1</font><font face="Times New Roman" size="3"><span dir="ltr">, 
which must be performed </span>
on a monthly bases</font><font face="Times New Roman"> </font><span dir="ltr"><font face="Times New Roman" size="3">
indicated&nbsp;by M1 in the above title block<span lang="en-us">.</span></font></span></p>
<p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; LINE-HEIGHT: 100%" align="justify">
&nbsp;</p>

  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Safety Valves to protect boiler from over pressure</p>
<P align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<span dir="ltr">The first draft initiated by eng. Abdalla M. Abdalla, reviewed 
by directed by eng: Gamal Arafa, revised by EDEPC quality control eng. Samir Abd el-Gelil, accepted by general director eng. M. Abd el-Salam, approved by eng: 
Michael Go</span>erge: head sector of Ayoun Moussa Steam Power Station 2x320 MW, 
and certified by eng. Aly Mostafa AL Lethy EDEPC inspection &amp; quality control 
head sector</P>
<p class="MsoNormal" style="margin-top:0;margin-bottom:
0cm;margin-bottom:0;text-align:justify;text-justify:
kashida;text-kashida:0%;direction:ltr;unicode-bidi:embed" dir="ltr">
<font face="Arial" size="2"><b>Technical 
Specification of Safety Valves</b></font></p>
<table class="MsoNormalTable" border="0" cellspacing="0" cellpadding="0" style="border-collapse: collapse; margin-left: 2.0pt" height="84" width="316" dir="ltr">
  <tr style="page-break-inside: avoid; height: 32.25pt" dir="ltr">
    <td style="width: 153; height: 20; border: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin-top:2;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:2; margin-right:2; margin-bottom:0" dir="ltr"><span style="font-family: Arial">Item</span></td>
    <td valign="top" style="width: 155; height: 20; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin-top:2;margin-right:2;margin-bottom:
  0cm;margin-left:2;margin-bottom:0;text-align:left;direction:ltr;
  unicode-bidi:embed" dir="ltr"><font face="Arial">Safety Valves</font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 19.25pt" dir="ltr">
    <td style="width: 153; height: 24; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:2; text-align:left;direction:ltr;
  unicode-bidi:embed" dir="ltr"><span style="font-family: Arial">No. of </span>
    <font face="Arial">Safety Valves</font></td>
    <td valign="top" style="width: 155; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:2; text-align:left;direction:ltr;
  unicode-bidi:embed" dir="ltr"><font face="Arial">9 for each Boiler</font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 32.75pt" dir="ltr">
    <td style="width: 153; height: 20; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" dir="ltr">
    <p class="MsoNormal" style="margin:2; text-align:left;direction:ltr;
  unicode-bidi:embed" dir="ltr"><font face="Arial">Safety Valves type</font></p>
    </td>
    <td valign="top" style="width: 155; height: 20; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:2; text-align:justify;text-justify:
  kashida;text-kashida:0%;direction:ltr;unicode-bidi:embed" dir="ltr">
    <font face="Arial">Self - Actuated</font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 14.8pt" dir="ltr">
    <td style="width: 153; height: 20; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:2; text-align:left;direction:ltr;
  unicode-bidi:embed" dir="ltr"><span style="font-family: Arial"><font size="2">
    Manufacture</font></span></td>
    <td valign="top" style="width: 155; height: 20; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:2; text-align:left;direction:ltr;
  unicode-bidi:embed" dir="ltr"><font face="Arial">Crosby - USA</font></td>
  </tr>
</table>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman"><span style="line-height: 108%">A work permit 
  must be issued, the quali<span style="color:green">fi</span>ed maintenance 
  staff should carry the suitable safety 
  category,&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
  </span></font></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman">Safety fence (rope) with caution marks 
  surrounding the work area is required,</font></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman">Wear your safety helmet, shoes&nbsp; etc</font></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman">Ears and eye protect<span style="color:#007F00">i</span>on 
  sh<span style="color:#007F00">o</span>uld be used when working on a valve 
  which is under pressure.</font></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman"><span dir="LTR">Never str<span style="color:#007F00">i</span>ke 
  a va<span style="color:#007F00">l</span>ve which is under pressure. Premature 
  actuation can result</span>.</font></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman"><span dir="LTR">Never stand in front of the 
  discharge outlet of a pressure relief va<span style="color:#007F00">l</span>ve 
  which is under pressure</span>.</font></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman"><span dir="LTR">Always approach and use any 
  pressure relief valve with great care</span>.</font></li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Complete maintenance tool set</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Cleaning fluid, Manual puller,</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Suitable lifting device Feeler gauge</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Hammer, and
  Air wrench&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </li>
</FONT>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</B></FONT>&nbsp;</P>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">Check the safety valve for external leakage</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="font-style: normal; font-variant: normal">C</span><span dir="LTR">heck 
  the safety valves internal leakage</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">Check the adjusting ring set screw </span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">Check the forked lever for damage</span></li>
</ol>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; MARGIN-BOTTOM: 0; MARGIN-TOP: 0; TEXT-ALIGN: left; unicode-bidi: embed"> 
  </P>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; TEXT-ALIGN: left; unicode-bidi: embed"> 
  </P>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Safety 
Valve 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date: </FONT></B></P>
<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>