<html xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns:st1="urn:schemas-microsoft-com:office:smarttags"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv=Content-Type content="text/html; charset=windows-1256">
<meta name=ProgId content=FrontPage.Editor.Document>
<meta name=Generator content="Microsoft FrontPage 5.0">
<meta name=Originator content="Microsoft Word 10">
<title>SV-007-r0</title>
<o:SmartTagType namespaceuri="urn:schemas-microsoft-com:office:smarttags"
 name="country-region"/>
<o:SmartTagType namespaceuri="urn:schemas-microsoft-com:office:smarttags"
 name="City"/>
<o:SmartTagType namespaceuri="urn:schemas-microsoft-com:office:smarttags"
 name="place"/>
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>fofo</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>11</o:TotalTime>
  <o:Created>2004-06-17T15:02:00Z</o:Created>
  <o:LastSaved>2004-06-17T15:02:00Z</o:LastSaved>
  <o:Pages>1</o:Pages>
  <o:Words>396</o:Words>
  <o:Characters>2258</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>18</o:Lines>
  <o:Paragraphs>5</o:Paragraphs>
  <o:CharactersWithSpaces>2649</o:CharactersWithSpaces>
  <o:Version>10.2625</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:SpellingState>Clean</w:SpellingState>
  <w:GrammarState>Clean</w:GrammarState>
  <w:Compatibility>
   <w:BreakWrappedTables/>
   <w:SnapToGridInCell/>
   <w:WrapTextWithPunct/>
   <w:UseAsianBreakRules/>
  </w:Compatibility>
  <w:BrowserLevel>MicrosoftInternetExplorer4</w:BrowserLevel>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Font Definitions */
 @font-face
	{font-family:"Traditional Arabic";
	panose-1:2 1 0 0 0 0 0 0 0 0;
	mso-font-charset:178;
	mso-generic-font-family:auto;
	mso-font-pitch:variable;
	mso-font-signature:24577 0 0 0 64 0;}
 /* Style Definitions */
 p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	mso-pagination:widow-orphan;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{mso-style-next:Normal;
	margin-top:2.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:1;
	font-size:26.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-font-kerning:0pt;
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;
	font-weight:normal;}
h2
	{mso-style-next:Normal;
	margin-top:2.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:2;
	font-size:18.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;}
h3
	{mso-style-next:Normal;
	margin-top:2.0pt;
	margin-right:162.6pt;
	margin-bottom:0cm;
	margin-left:2.0pt;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:3;
	tab-stops:75.0pt;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;}
h4
	{mso-style-next:Normal;
	margin-top:2.0pt;
	margin-right:2.0pt;
	margin-bottom:0cm;
	margin-left:20.0pt;
	margin-bottom:.0001pt;
	text-align:left;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:4;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;}
h6
	{mso-style-next:Normal;
	margin-top:0cm;
	margin-right:18.0pt;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:left;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:6;
	direction:rtl;
	unicode-bidi:embed;
	font-size:16.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;}
p.MsoHeading7, li.MsoHeading7, div.MsoHeading7
	{mso-style-next:Normal;
	margin-top:2.0pt;
	margin-right:4.0pt;
	margin-bottom:0cm;
	margin-left:.6pt;
	margin-bottom:.0001pt;
	text-align:left;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:7;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;
	font-weight:bold;}
p.FR1, li.FR1, div.FR1
	{mso-style-name:FR1;
	mso-style-parent:"";
	margin-top:13.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	mso-pagination:none;
	font-size:16.0pt;
	font-family:Arial;
	mso-fareast-font-family:"Times New Roman";
	mso-hansi-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;
	layout-grid-mode:line;
	font-weight:bold}
span.SpellE
	{mso-style-name:"";
	mso-spl-e:yes}
span.GramE
	{mso-style-name:"";
	mso-gram-e:yes}
@page Section1
	{size:595.3pt 841.9pt;
	margin:72.0pt 37.3pt 35.95pt 63.0pt;
	mso-header-margin:35.4pt;
	mso-footer-margin:35.4pt;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
-->
</style>
<!--[if gte mso 10]>
<style>
 /* Style Definitions */
 table.MsoNormalTable
	{mso-style-name:"Table Normal";
	mso-tstyle-rowband-size:0;
	mso-tstyle-colband-size:0;
	mso-style-noshow:yes;
	mso-style-parent:"";
	mso-padding-alt:0cm 5.4pt 0cm 5.4pt;
	mso-para-margin:0cm;
	mso-para-margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</style>
<![endif]-->
</head>

<body lang=EN-US style='tab-interval:36.0pt'>

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="569" height="1" dir="ltr">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="207"></td>
    <td WIDTH="474" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="275" VALIGN="TOP" ROWSPAN="3" HEIGHT="49" dir="ltr" align="left">
    <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Equipment<br>
      </font>
    <span style="font-size:10.0pt;font-family:Arial">Safety valves</span></b><p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0"><b>
    <span style="font-size:10.0pt;font-family:Arial">Crosby-USA</span></b></td>
    <td WIDTH="181" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Document
      No:&nbsp;&nbsp;&nbsp;</font><font face="Arial" size="2"> SV-007-r0</font></b></td>
  </tr>
  <tr>
    <td WIDTH="181" VALIGN="TOP" HEIGHT="14" dir="ltr" align="left">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1"><b>
    Issued to:&nbsp;&nbsp;</b></font><b><span
  style='font-size:10.0pt;font-family:Arial;color:black'><span
  class=SpellE> Ayoun</span> <span class=SpellE>Moussa</span> PS</span></b><span
  style='font-size:10.0pt;font-family:Arial;color:black'><o:p></o:p></span></td>
  </tr>
  <tr>
    <td WIDTH="180" VALIGN="TOP" HEIGHT="1" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="1">Status:</font><font face="Arial" size="4">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</font></b></td>
  </tr>
  <tr>
    <td WIDTH="275" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr" align="left">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1"><b>Procedure:</b></font><b><font face="Arial"><br>
      <font size="2">Major Maintenance Procedures </font>
      </font></b><span
  style='font-size:10.0pt;font-family:Arial;color:black'><b>(P2-Y3)</b><span
  lang=AR-SA dir=RTL><o:p></o:p></span></span></td>
    <td WIDTH="194" VALIGN="TOP" HEIGHT="33" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <b>
    <font FACE="Arial" SIZE="1">Approved Date:&nbsp;&nbsp;&nbsp; </font></b></td>
  </tr>
  <tr>
    <td WIDTH="194" VALIGN="TOP" HEIGHT="1" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <b>
    <font FACE="Arial" SIZE="1">Date to be Reviewed:&nbsp; </font></b></td>
  </tr>
</table>

<p class=FR1 style='margin-top:0; margin-bottom:0'>&nbsp;</p>

<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="5"><b>
 Introduction
</xa>
&nbsp;</b></font></p>
<blockquote>

<p class=MsoHeading7 align=left style='margin-bottom:8;
text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0cm; margin-right:0cm; margin-top:0' dir="ltr"><span style='font-weight:
normal'>This document out lines the details major maintenance procedures P2, which to be performed 
every three years as indicated by Y3 in 
the title block. </span></p>

<p class=MsoHeading7 align=left style='margin-bottom:8;
text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0cm; margin-right:0cm; margin-top:0' dir="ltr"><span style='font-weight:
normal'>The function safety valve t</span><span style="font-weight: 400">o
<span style="font-size: 12.0pt; font-family: Times New Roman; color: #333333">
protect boiler from over pressure</span></span></p>

<p class=MsoNormal style='text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8' dir="ltr"><span
style='color:black'>The first draft initiated by eng. <span class=SpellE>Abdalla</span>
M. <span class=SpellE>Abdalla</span>, <i>reviewed by </i>director <span
class=SpellE>eng.Gamal</span> <span class=SpellE>Arafa</span> and revised by
quality control eng. <span class=SpellE>Samir</span> <span class=SpellE>Abd</span>
El-<span class=SpellE>Gelil</span> at EDEC, accepted by general director eng.
M. <span class=SpellE>Abd</span> El <span class=SpellE>Salam</span> and
approved by eng. Michael <span class=SpellE>Goerge</span>: Head Sector of <span
class=SpellE>Ayoun</span> <span class=SpellE>Moussa</span> Steam Power Station
2x320MW<o:p></o:p></span></p>

</blockquote>

<p class=MsoNormal style='text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:6'><b>
<font face="Arial"><span
style='font-size:10.0pt;color:black'>Technical Specification
of FD FAN</span></font><span lang=AR-SA dir=RTL><o:p></o:p></span></b></p>

<table class=MsoNormalTable border=0 cellspacing=0 cellpadding=0
 style='margin-left:2.0pt;border-collapse:collapse;mso-padding-alt:0cm 2.0pt 0cm 2.0pt' width="452" height="1">
 <tr style='mso-yfti-irow:0;page-break-inside:avoid;height:20.2pt'>
  <td style='width:178;border:medium none windowtext;mso-border-alt:
  solid windowtext .75pt;height:27; padding-left:2.0pt; padding-right:2.0pt; padding-top:0cm; padding-bottom:0cm' align="center" dir="ltr">
  <p class=MsoNormal align=center style='margin:0 0cm; text-align:center;layout-grid-mode:char;
  mso-layout-grid-align:none;direction:ltr;unicode-bidi:embed' dir="ltr">
  <font face="Arial"><span
  style='font-size:10.0pt;color:black'>Item</span></font><o:p></o:p></p>
  </td>
  <td style='border-right:medium none windowtext; border-top:medium none windowtext; border-bottom:medium none windowtext; width:259;border-left:
  medium none;mso-border-left-alt:solid windowtext .75pt;mso-border-alt:solid windowtext .75pt;
  height:27; padding-left:2.0pt; padding-right:2.0pt; padding-top:0cm; padding-bottom:0cm' align="center" dir="ltr">
  <p class=MsoNormal align=center style='margin:0 0cm; text-align:center;layout-grid-mode:char;
  mso-layout-grid-align:none;direction:ltr;unicode-bidi:embed' dir="ltr">
  <font face="Arial"><span
  style='font-size:10.0pt;color:black'>FD FAN</span></font><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:1;page-break-inside:avoid;height:19.25pt'>
  <td style='border-left:medium none windowtext; border-right:medium none windowtext; border-bottom:medium none windowtext; width:178;border-top:
  medium none;mso-border-top-alt:solid windowtext .75pt;mso-border-alt:solid windowtext .75pt;
  height:26; padding-left:2.0pt; padding-right:2.0pt; padding-top:0cm; padding-bottom:0cm' valign="middle" align="left">
  <p class="MsoNormal" style="margin-top:2.0pt;margin-right:7.0pt;margin-bottom:
0cm;margin-left:2.0pt;margin-bottom:.0001pt;text-align:left;direction:ltr;
unicode-bidi:embed"><span style="font-family: Arial"><font size="2">No. of
  </font></span><font size="2" face="Arial">safety valves</font></td>
  <td style='width:259;border-top:medium none;border-left:medium none;
  border-bottom:medium none windowtext;border-right:medium none windowtext;
  mso-border-top-alt:solid windowtext .75pt;mso-border-left-alt:solid windowtext .75pt;
  mso-border-alt:solid windowtext .75pt;height:
  26; padding-left:2.0pt; padding-right:2.0pt; padding-top:0cm; padding-bottom:0cm' align="center" dir="ltr">
  <p class="MsoNormal" style="margin-top:1.0pt;text-align:left;direction:ltr;
unicode-bidi:embed">9 for each boiler</td>
 </tr>
 <tr style='mso-yfti-irow:2;page-break-inside:avoid;height:19.45pt'>
  <td style='border-left:medium none windowtext; border-right:medium none windowtext; border-bottom:medium none windowtext; width:178;border-top:
  medium none;mso-border-top-alt:solid windowtext .75pt;mso-border-alt:solid windowtext .75pt;
  height:26; padding-left:2.0pt; padding-right:2.0pt; padding-top:0cm; padding-bottom:0cm' valign="middle" align="left">
  <p class=MsoNormal align=center style='margin:0 0cm; text-align:left;layout-grid-mode:char;
  mso-layout-grid-align:none;direction:ltr;unicode-bidi:embed'>
  <span style="font-size: 12.0pt; font-family: Times New Roman">Safety valves 
  Type</span></p>
  </td>
  <td style='width:259;border-top:medium none;border-left:medium none;
  border-bottom:medium none windowtext;border-right:medium none windowtext;
  mso-border-top-alt:solid windowtext .75pt;mso-border-left-alt:solid windowtext .75pt;
  mso-border-alt:solid windowtext .75pt;height:
  26; padding-left:2.0pt; padding-right:2.0pt; padding-top:0cm; padding-bottom:0cm' align="center" dir="ltr">
  <p class=MsoNormal align=center style='margin:0 0cm; text-align:left;layout-grid-mode:char;
  mso-layout-grid-align:none;direction:ltr;unicode-bidi:embed' dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman">self - actuated</span></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:3;page-break-inside:avoid;height:18.1pt'>
  <td style='border-left:medium none windowtext; border-right:medium none windowtext; border-bottom:medium none windowtext; width:178;border-top:
  medium none;mso-border-top-alt:solid windowtext .75pt;mso-border-alt:solid windowtext .75pt;
  height:1; padding-left:2.0pt; padding-right:2.0pt; padding-top:0cm; padding-bottom:0cm' valign="middle" align="left">
  <p class=MsoNormal align=center style='margin:0 0cm; text-align:left;layout-grid-mode:char;
  mso-layout-grid-align:none;direction:ltr;unicode-bidi:embed'>
  <font face="Arial"><span
  style='font-size:10.0pt;color:black'>Manufacture</span></font><o:p></o:p></p>
  </td>
  <td style='width:259;border-top:medium none;border-left:medium none;
  border-bottom:medium none windowtext;border-right:medium none windowtext;
  mso-border-top-alt:solid windowtext .75pt;mso-border-left-alt:solid windowtext .75pt;
  mso-border-alt:solid windowtext .75pt;height:
  1; padding-left:2.0pt; padding-right:2.0pt; padding-top:0cm; padding-bottom:0cm' align="center" dir="ltr">
  <p class=MsoNormal align=center style='margin:0 0cm; text-align:left;layout-grid-mode:char;
  mso-layout-grid-align:none;direction:ltr;unicode-bidi:embed' dir="ltr">
  <font face="Arial"><st1:place><font size="2">Crosby </font><st1:country-region>
  <span
    style='font-size:10.0pt;color:black'>USA</span></st1:country-region></st1:place></font><span
  style='font-size:10.0pt;font-family:Arial;color:black'><o:p></o:p></span></p>
  </td>
 </tr>
 </table>

<p class=FR1 style='margin-top:0; margin-bottom:0'><font face="Times New Roman"><span style='font-size:10.0pt;mso-hansi-font-family:
Arial;color:black;mso-fareast-language:EN-US'><o:p>&nbsp;</o:p></span></font></p>

<p class="MsoNormal" dir="ltr" style="text-align: left">&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="text-align: left"><font face="Arial" size="5"><b>Safety Precautions
</xc>
</b></font></p>
  <ul>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 0" dir="ltr">
    A work permit must be issued, the quali<span style="color:green">fi</span>ed 
    maintenance staff should carry the suitable safety 
    category,&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 0" dir="ltr">
    Safety fence (rope) with caution marks surrounding the work area,</li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 0" dir="ltr">
    Wear your safety helmet, shoes&nbsp; etc</li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 0" dir="ltr">
    Hearing and eye protect<span style="color:#007F00">i</span>on sh<span style="color:
#007F00">o</span>uld be used when working on a valve which is under pressure.</li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 0" dir="ltr">
    Never str<span style="color:#007F00">i</span>ke a va<span style="color:#007F00">l</span>ve 
    which is under pressure. Premature actuation can result.</li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 0" dir="ltr">
    Never stand in front of the discharge outlet of a pressure relief va<span style="color:#007F00">l</span>ve 
    which is under pressure.</li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 0" dir="ltr">
    Always approach and use any pressure relief valve with great care.</li>
</ul>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>
Tools and Equipment</b></font></p>
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 0">
  Complete maintenance tool set.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 0">
  Cleaning fluid, manual puller,</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 0">
  Suitable lifting device, Feeler gauge.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 0">
  Hammers, Air wrench&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </li>
</ul>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>Work to be carried out
</xg>
</b></font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Check the safety valves seat and make repair (lapping) if required</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Check the disc holder</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Check all rings and change as required</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Check thrust bearing</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Check spring</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Check piston</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Check the setting pressure by using the air set device (it makes with boiler 
  in operation)</li>
</ol>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
<font face="Arial" size="2">
<span style="font-weight:700">
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Equipment code:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></font>
</p>
<p class="MsoNormal" style="text-align:left;text-kashida:
0%;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
<font face="Arial" size="2">
<span style="font-weight:700">Checked by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Tested Date :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Signature :&nbsp;</span></font></p>
  
</body>

</html>