<html xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">

<title>SV-001-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </title>
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h5
	{margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	page-break-after:avoid;
	font-size:13.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align:left;
	font-size:10.0pt;
	font-family:"Times New Roman";
	}
-->
</style>
</head>

<body background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="589" height="1" align="left">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <p align="center" style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="5"><b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></b></font></td>
    <td WIDTH="494" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="101%" dir="ltr">
        <tr>
          <td width="46%" dir="ltr">
            <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="94%" align="right" dir="ltr">
            <p align="right" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="292" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><span style="font-family:Arial"><font size="2">Safety</font>
    <font size="2">Valve for Reheaters</font></span><font face="Times New Roman" size="2"><span style="font-family: Arial" dir="ltr"><font size="2"><br>
    VSE 
    1.160.250.T.350.1-3X.110.144.160.107X</font></span></font><br>
    <span style="font-size: 10.0pt; font-family: Arial">Sempell - CZECH</span></b></p>
    </td>
    <td WIDTH="184" VALIGN="TOP" HEIGHT="33" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;&nbsp; 
     
    SV-001-r0</span></b></td>
  </tr>
  <tr>
    <td WIDTH="184" VALIGN="TOP" HEIGHT="22" dir="ltr">
    <font FACE="Arial" SIZE="1">
    Issued to:&nbsp;&nbsp;&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    Talkha </font></span></b><font size="2"><b><span style="font-family: Arial">
    2x210</span></b></font></td>
  </tr>
  <tr>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <b><font face="Arial" size="2">&nbsp;APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="292" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">
    Procedure:<br>
      </font>
    <font FACE="Arial" SIZE="2">
    Maintenance Procedures&nbsp;&nbsp; (P1-Y1)</font></b></td>
    <td WIDTH="175" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1"><b>
    Approved Date: &nbsp;&nbsp;31 March&nbsp; 2004</b></font></td>
  </tr>
  <tr>
    <td WIDTH="175" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp; March&nbsp; 2009</b></font></td>
  </tr>
</table>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p style="margin-top: 8; margin-bottom: 0">&nbsp;</p>

<p style="margin-top: 8; margin-bottom: 0"><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote dir="ltr">
<font face="Times New Roman">
<p class="MsoBodyText" align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<span style="font-weight: normal" dir="ltr">This document lists the maintenance 
procedure P1, which must be performed annually base as indicated by Y1 in 
the title block </span></p>
<p class="MsoBodyText" align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<span style="font-weight: normal" dir="ltr">Safety valve for re heated steam to 
protect boiler from increasing pressure over 42.1 bar </span></p>


<span style="line-height: 100%; text-decoration: none; font-weight: 400" dir="ltr">


<p class="MsoBodyTextIndent" align="left" style="text-align: justify; text-indent: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt; font-weight: normal" dir="ltr">The first draft 
initiated and tested by eng. Fawzy Ahmed Bsiouny, accepted by general director 
pre. eng. 
Saad Mostafa, revised by eng</span><span lang="AR-SA" dir="ltr" style="font-family: Times New Roman; font-weight: normal">.</span><span dir="ltr" style="font-family: Times New Roman; font-weight: normal">
</span>
<span style="font-size: 12.0pt; font-weight: normal" dir="ltr">Samir Abed El 
Gelil at EDEPC, and approved by eng. Awad Mohammed Fathy Soliman Head Sector 
of Talkha power station.</span></p>
</span>

<p class="MsoBodyTextIndent" align="left" style="text-align:left;text-indent:0cm; margin-top:0; margin-bottom:0">

<font face="Arial">
<b>Technical Specification</b></font></p>

</font>

<font face="Times New Roman" size="2">

<table border="1" cellpadding="0" cellspacing="0" style="border-width:0; border-collapse: collapse" bordercolor="#111111" id="AutoNumber2" height="117" width="425">
  <tr>
    <td height="21" width="146" style="border-style: none; border-width: medium">
    <p align="left" style="margin-bottom: 0">
<font face="Times New Roman" size="2">

    <span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Type of&nbsp; valve</span></font></td>
    <td height="21" width="276" style="border-style: none; border-width: medium">
<p style="margin-bottom: 0">
<font face="Times New Roman" size="2">

    <span style="font-family: Arial" dir="ltr"><font size="2">VSE 
    1.160.250.T.350.1-3X.110.144.160.107X</font></span></font></td>
  </tr>
  <tr>
    <td height="16" width="146" style="border-style: none; border-width: medium">
<p style="margin-bottom: 0">
<font face="Times New Roman" size="2">

    <span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Kind</span></font></td>
    <td height="16" width="276" style="border-style: none; border-width: medium">
<p style="margin-bottom: 0">
<font face="Times New Roman" size="2">

    <span style="font-family:Arial">Pneumatic</span></font></td>
  </tr>
  <tr>
    <td height="18" width="146" style="border-style: none; border-width: medium">
<font face="Times New Roman" size="2">

    <span style="font-family:Arial">Manufacture</span></font></td>
    <td height="18" width="276" style="border-style: none; border-width: medium">
<font face="Times New Roman" size="2">

    <span style="font-family:Arial">Sempell</span></font></td>
  </tr>
  <tr>
    <td height="19" width="146" style="border-style: none; border-width: medium">
<font face="Times New Roman" size="2">

    <span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Country</span></font></td>
    <td height="19" width="276" style="border-style: none; border-width: medium">
<font face="Times New Roman" size="2">

    <span style="font-family:Arial">CZECH</span></font></td>
  </tr>
  <tr>
    <td height="19" width="146" style="border-style: none; border-width: medium">
<font face="Times New Roman" size="2">

    <span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Set pressure&nbsp;</span></font></td>
    <td height="19" width="276" style="border-style: none; border-width: medium">
<font face="Times New Roman" size="2">

    <span style="font-family: Arial">42.1</span><span style="font-size:
  10.0pt;font-family:Arial;font-style:normal"> bar</span></font></td>
  </tr>
  <tr>
    <td height="19" width="146" style="border-style: none; border-width: medium">
<font face="Times New Roman" size="2">

    <span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Temperature </span></font></td>
    <td height="19" width="276" style="border-style: none; border-width: medium">
<font face="Times New Roman" size="2">

    <span style="font-family: Arial">535 </span>

    <span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">C</span></font></td>
  </tr>
  <tr>
    <td height="19" width="146" style="border-style: none; border-width: medium">
<font face="Times New Roman" size="2">

    <span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Medium</span></font></td>
    <td height="19" width="276" style="border-style: none; border-width: medium">
<font face="Times New Roman" size="2">

<span style="font-family: Arial">Re-Heated Steam</span></font></td>
  </tr>
  <tr>
    <td height="19" width="146" style="border-style: none; border-width: medium">
<font face="Times New Roman" size="2">

    <span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Joint</span></font></td>
    <td height="19" width="276" style="border-style: none; border-width: medium">
<font face="Times New Roman" size="2">

    <span style="font-family:Arial">Welding</span></font></td>
  </tr>
</table>

</blockquote>

</font>

<p style="margin-top: -6; margin-bottom: -6">

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>

<font face="Times New Roman">
  <ul>
    <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">A work permit must be issued and 
   
  maintenance staff should carry the suitable safety category.</span></li>
    <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Safety fence with caution marks 
surrounding the work area.</span></li>
    <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Wear your safety helmet, shoes,  etc.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
    <span style="font-size: 12.0pt">The boiler must be out of operation.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
    <span style="font-size: 12.0pt">The boiler pressure must be zero.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
    <span style="font-size: 12.0pt">The boiler must be drained.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
    The boiler vents<span style="font-size: 12.0pt"><span dir="ltr"> 
    must </span>be </span>opened.</li>
    <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size: 11.0pt" dir="LTR">Isolate the safety valve mechanically and 
electrically.</span></li>
</ul>


</font>


<p style="margin-top: -7; margin-bottom: -4">


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>
  <font face="Times New Roman">
  <ul>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
    <span style="font-size: 12.0pt" dir="LTR">Complete maintenance tool set.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Cleaning fluid.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Suitable lifting device.</span></li>
</ul>
  </font>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0">


    &nbsp;</p>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0">


    <font FACE="Arial" SIZE="5">


    Work<b>
    to be Carried Out</b></font></p>
  <span style="font-size: 12.0pt" dir="ltr">  
<ol dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size:12.0pt">Be sure the boiler out of operation, and the pressure inside the 
  pipe lines connected to the safety valve must be zero</span></li><span dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-right: 18.0pt; margin-top: 0; margin-bottom: 8">
  <span style="font-size: 12.0pt">Be sure the pipeline is 
  drained.</span></li>  
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-right: 18.0pt; margin-top: 0; margin-bottom: 8">
  <span style="font-size: 12.0pt">Be sure the air is 
  isolated.</span></li>
</ol>
</span>
</span>
  <span dir="ltr">  
<p class="MsoNormal" style="text-align:left;text-kashida:
0%;direction:ltr;unicode-bidi:embed"><b>
<span style="font-family:Arial">Partially Disassembly of  Safety Valve&nbsp;</span></b></p>
</span>
  <span style="font-size: 12.0pt" dir="ltr">  
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Screw off the nuts no. 14</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Screw off the nuts no. 15</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Screw off the nuts no. 11</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Screw off nuts no. 12</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Take up the safety valve.</span></li>
</ol>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed"><b>
<span style="font-size:12.0pt;
font-family:Arial">Inspection and Repair of All Parts</span><span style="font-size: 8.0pt">&nbsp;</span></b></p>
  <ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Check the safety valve cone (4) and regrind 
  the sealing surface of it if needed.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Check the safety valve seat (3) and regrind it 
  if needed. When grinding the seats of the movers, attention must be paid to 
  maintaining the angles of the sealing surfaces. In order to secure the mover 
  function it is not allowed to reduce the seat parts by more than 0.8 mm in 
  total (not more than 0.4 mm for one surface).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Repair the safety valve cone (4) and valve 
  seats (3) in a specialist workshop if grinding can not repair the wear in 
  there. </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Check the spindle (7), repair or replace if 
  needed.</span></li>
  <span dir="ltr">  
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Check the spring (10), repair or replace if 
  needed.</span></li> </li></span>
</ol>
</span>
  <span dir="ltr">  
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed"><b>
<span style="font-family:Arial">Assembly of Safety Valve </span></b></p>
</span>
  <span style="font-size: 12.0pt" dir="ltr">  
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Clean every part well before any assembly.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Assembly the safety valve parts in reverse 
  sequence of disassembly.</span></li>
</ol>
</span>
<ul>
  <li>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 8">
  <span style="font-size: 12.0pt" dir="ltr">  
  <span dir="ltr">  
<span dir="LTR"><font size="2" face="Arial">If you need 
any help please go to the operating instruction for repairs and maintenance D-4.</font></span></p>
  </li>
  <li>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 8">
<span dir="LTR"><font size="2" face="Arial">After 
successfully assembly coordinate with the shift operation engineer to test the 
valve to check that every thing is OK . </font></span></p>
  </li>
</ul>
</span>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed"><b><i><u><span style="font-size:12.0pt">
Notes:</span></u></i></b></p>
</span><span dir="ltr">  
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font size="1"></font></p>
</span>  <span dir="ltr" style="font-size: 12.0pt">  
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font size="1"></font></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
</span><span dir="ltr">  
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family:Arial"><font size="2">
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Equipment 
code:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></span></b><font size="2"></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
</font><b><span style="font-family:Arial"><font size="2">Checked 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Date:</font></span></b></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial">Trouble Shouting</span></b></p>
</span><span style="font-size: 12.0pt" dir="ltr">  
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="678" height="228">
  <tr style="page-break-inside: avoid; height: 20.6pt">
    <td style="width: 162; height: 25; border: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b><span style="font-family: Arial">Trouble</span></b></td>
    <td style="width: 232; height: 25; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b><span style="font-family: Arial">Possible Reasons</span></b></td>
    <td style="width: 230; height: 25; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b><span style="font-family: Arial">Remedy</span></b></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 162; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="49">
    <p class="MsoNormal" style="text-align: left; text-indent: -14.2pt; direction: ltr; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">1.<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;
    </span></span><span style="font-family: Arial" dir="LTR">Leakage</span></td>
    <td valign="top" style="width: 232; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="49">
    <p class="MsoNormal" style="text-align: left; text-indent: -14.2pt; direction: ltr; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span></span><span style="font-family: Arial" dir="LTR">Sealing surfaces 
    seat damaged by foreign object or by flowing substance</span></td>
    <td valign="top" style="width: 230; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="49">
    <p class="MsoNormal" style="text-align: left; text-indent: -14.2pt; direction: ltr; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span></span><span style="font-family: Arial" dir="LTR">Seat grinding
    </span></p>
    <p class="MsoNormal" style="text-align: left; text-indent: -14.2pt; direction: ltr; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span></span><span style="font-family: Arial" dir="LTR">Replacement of 
    damage part.</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td rowspan="2" valign="top" style="width: 162; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="68">
    <p class="MsoNormal" style="text-align: left; text-indent: -14.2pt; direction: ltr; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">2.<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;
    </span></span><span style="font-family: Arial" dir="LTR">Broken packing 
    cover <br>
    (stuffing box follower)</span></td>
    <td valign="top" style="width: 232; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="33">
    <p class="MsoNormal" style="text-align: left; text-indent: -14.2pt; direction: ltr; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span></span><span style="font-family: Arial" dir="LTR">Squeezing of soft 
    seal ring due to fluctuating temperatures. </span></td>
    <td valign="top" style="width: 230; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="33">
    <p class="MsoNormal" style="text-align: left; text-indent: -14.2pt; direction: ltr; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span></span><span style="font-family: Arial" dir="LTR">Replacements of the 
    packing cover.</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 232; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="33">
    <p class="MsoNormal" style="text-align: left; text-indent: -14.2pt; direction: ltr; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span></span><span style="font-family: Arial" dir="LTR">Loosened bolts of 
    the cover due to piping vibration.</span></td>
    <td valign="top" style="width: 230; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="33">
    <p class="MsoNormal" style="text-align: left; text-indent: -14.2pt; direction: ltr; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span></span><span style="font-family: Arial" dir="LTR">Retighten the 
    bolts.</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td rowspan="2" valign="top" style="width: 162; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="36">
    <p class="MsoNormal" style="text-align: left; text-indent: -14.2pt; direction: ltr; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">3.<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;
    </span></span><span style="font-family: Arial" dir="LTR">Leakage packing
    </span></td>
    <td valign="top" style="width: 232; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="17">
    <p class="MsoNormal" style="text-align: left; text-indent: -14.2pt; direction: ltr; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span></span><span style="font-family: Arial" dir="LTR">Worn packing</span></td>
    <td valign="top" style="width: 230; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="17">
    <p class="MsoNormal" style="text-align: left; text-indent: -14.2pt; direction: ltr; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span></span><span style="font-family: Arial" dir="LTR">Adequate tightening 
    of bolts.</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 232; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="17">
    <p class="MsoNormal" style="text-align: left; text-indent: -14.2pt; direction: ltr; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span></span><span style="font-family: Arial" dir="LTR">Packing dried up.</span></td>
    <td valign="top" style="width: 230; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="17">
    <p class="MsoNormal" style="text-align: left; text-indent: -14.2pt; direction: ltr; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span></span><span style="font-family: Arial" dir="LTR">Replacement of the 
    packing.</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td rowspan="2" valign="top" style="width: 162; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="40">
    <p class="MsoNormal" style="text-align: left; text-indent: -14.2pt; direction: ltr; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">4.<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;
    </span></span><span style="font-family: Arial" dir="LTR">Defect in electric 
    servomotor</span></td>
    <td valign="top" style="width: 232; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="17">
    <p class="MsoNormal" style="text-align: left; text-indent: -14.2pt; direction: ltr; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span></span><span style="font-family: Arial" dir="LTR">Defect in limit 
    switches</span></td>
    <td valign="top" style="width: 230; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="17">
    <p class="MsoNormal" style="text-align: left; text-indent: -14.2pt; direction: ltr; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span></span><span style="font-family: Arial" dir="LTR">Readjust limit 
    switches.</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 232; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" style="text-align: left; text-indent: -14.2pt; direction: ltr; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span></span><span style="font-family: Arial" dir="LTR">Defect in moment 
    switches.</span></td>
    <td valign="top" style="width: 230; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" style="text-align: left; text-indent: -14.2pt; direction: ltr; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span></span><span style="font-family: Arial" dir="LTR">Readjust moment 
    switches.</span></td>
  </tr>
</table>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
</span><span dir="ltr">  
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
<b><font face="Arial">Table No. (1): Recommended Filler Materials</font></b></p>
</span><span style="font-size: 12.0pt" dir="ltr">  
<table border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="667" height="230">
  <tr>
    <td valign="middle" style="width: 89; border-left: 1.5pt double windowtext; border-right: .75pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="29">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">Valve Material</font></td>
    <td valign="middle" style="width: 97; border-left: medium none; border-right: .75pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="29">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">Weld Wire</font></td>
    <td valign="middle" style="width: 63; border-left: medium none; border-right: .75pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="29">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">DIN</font></td>
    <td valign="middle" style="width: 54; border-left: medium none; border-right: .75pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="29">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">AWS</font></td>
    <td valign="middle" style="width: 95; border-left: medium none; border-right: .75pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="29">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">Electrode</font></td>
    <td valign="middle" style="width: 79; border-left: medium none; border-right: .75pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="29">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">DIN</font></td>
    <td valign="middle" style="width: 84; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="29">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">AWS</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 89; border-left: 1.5pt double windowtext; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">11416.1</font></td>
    <td valign="middle" style="width: 97; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">UnionIMo</font></td>
    <td valign="middle" style="width: 63; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">SGMo</font></td>
    <td valign="middle" style="width: 54; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">ER</font></p>
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">80S-G</font></td>
    <td valign="middle" style="width: 95; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E-B121</font></td>
    <td valign="middle" style="width: 79; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">KbIX</font></p>
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">S/245/26</font></td>
    <td valign="middle" style="width: 84; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E7016</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 89; border-left: 1.5pt double windowtext; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">12022.1</font></td>
    <td valign="middle" style="width: 97; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">UnionIMo</font></td>
    <td valign="middle" style="width: 63; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">SGMo</font></td>
    <td valign="middle" style="width: 54; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">ER</font></p>
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">80S-G</font></td>
    <td valign="middle" style="width: 95; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E-B121</font></td>
    <td valign="middle" style="width: 79; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">KbIX</font></p>
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">S/245/26</font></td>
    <td valign="middle" style="width: 84; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E7016</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 89; border-left: 1.5pt double windowtext; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">15020.1</font></td>
    <td valign="middle" style="width: 97; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">UnionIMo</font></td>
    <td valign="middle" style="width: 63; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">SGMo</font></td>
    <td valign="middle" style="width: 54; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">ER</font></p>
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">80S-G</font></td>
    <td valign="middle" style="width: 95; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E-B302</font></p>
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E.MO-48</font></td>
    <td valign="middle" style="width: 79; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">EkbMo</font></td>
    <td valign="middle" style="width: 84; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E7018-A1</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 89; border-left: 1.5pt double windowtext; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">15121.5</font></td>
    <td valign="middle" style="width: 97; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">UnionICrMo</font></td>
    <td valign="middle" style="width: 63; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">SGCrMo1</font></td>
    <td valign="middle" style="width: 54; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">ER</font></p>
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">80S-G</font></td>
    <td valign="middle" style="width: 95; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E-B312</font></p>
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E-CrMo-14B</font></td>
    <td valign="middle" style="width: 79; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">EkbCrMo1</font></td>
    <td valign="middle" style="width: 84; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="31">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E8018-B2</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 89; border-left: 1.5pt double windowtext; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="30">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">15128.5</font></td>
    <td valign="middle" style="width: 97; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="30">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">G315/GMoCr14</font></p>
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">UnionIMoV2</font></td>
    <td valign="middle" style="width: 63; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="30">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">SGMoV</font></td>
    <td valign="middle" style="width: 54; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="30">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">&nbsp;</font></td>
    <td valign="middle" style="width: 95; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="30">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E-B321</font></p>
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E-CrMoV-14B</font></td>
    <td valign="middle" style="width: 79; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="30">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">EkbCrMo2/26</font></td>
    <td valign="middle" style="width: 84; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="30">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E9016-B3</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 89; border-left: 1.5pt double windowtext; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="33">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">15313.5</font></td>
    <td valign="middle" style="width: 97; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="33">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">UnionICrMO910</font></td>
    <td valign="middle" style="width: 63; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="33">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">SGCrMo2</font></td>
    <td valign="middle" style="width: 54; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="33">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">&nbsp;</font></td>
    <td valign="middle" style="width: 95; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="33">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E-B329</font></p>
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E-CrMo1-35B</font></td>
    <td valign="middle" style="width: 79; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="33">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">EkbCrMo2</font></td>
    <td valign="middle" style="width: 84; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="33">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E9015-B3</font></td>
  </tr>
</table>
</span><span dir="ltr">  
<p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<img border="0" src="../app_gen/EDEPC/all_docs/Valves/graphics/SV-001-01.jpg" width="489" height="747"></p>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"><b>
        <span style="font-family: Arial"><font size="2">LENGED of FIG (1)</font></span></b></p>

<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="82%" id="AutoNumber3" height="93">
  <tr>
    <td width="7%" align="center" height="16"><font face="Arial" size="2">1</font></td>
    <td width="22%" height="16"><span dir="ltr">  
        <font size="2"><span style="font-family: Arial">Inlet</span></font></td>
    <td width="8%" align="center" height="16"><font face="Arial" size="2">6</font></td>
    <td width="27%" height="16">
        <span style="font-family: Arial" dir="ltr"><font size="2">Guide sleeve</font></span></td>
    <td width="7%" align="center" height="16"><font face="Arial" size="2">10</font></td>
    <td width="50%" height="16">
        <span style="font-family: Arial" dir="ltr"><font size="2">Spring</font></span></td>
  </tr>
  <tr>
    <td width="7%" align="center" height="19"><font face="Arial" size="2">2</font></td>
    <td width="22%" height="19">
        <span style="font-family: Arial" dir="ltr"><font size="2">Body</font></span></td>
    <td width="8%" align="center" height="19"><font face="Arial" size="2">6a</font></td>
    <td width="27%" height="19">
        <span style="font-family: Arial" dir="ltr"><font size="2">Cover</font></span></td>
    <td width="7%" align="center" height="19"><font face="Arial" size="2">11</font></td>
    <td width="50%" height="19">
        <span style="font-family: Arial" dir="ltr"><font size="2">Nuts</font></span></td>
  </tr>
  <tr>
    <td width="7%" align="center" height="19"><font face="Arial" size="2">3</font></td>
    <td width="22%" height="19">
        <span style="font-family: Arial" dir="ltr"><font size="2">Body seat</font></span></td>
    <td width="8%" align="center" height="19"><font face="Arial" size="2">7</font></td>
    <td width="27%" height="19">
        <span style="font-family: Arial" dir="ltr"><font size="2">Spindle</font></span></td>
    <td width="7%" align="center" height="15"><span dir="ltr">  
    <font face="Arial" size="2">12</font></td>
    <td width="50%" height="15">
        <span style="font-family: Arial" dir="ltr"><font size="2">Nuts</font></span></td>
  </tr>
  <tr>
    <td width="7%" align="center" height="15"><font face="Arial" size="2">4</font></td>
    <td width="22%" height="15">
        <span style="font-family: Arial" dir="ltr"><font size="2">Cone</font></span></td>
    <td width="8%" align="center" height="15"><span dir="ltr">  
    <font face="Arial" size="2">8</font></td>
    <td width="27%" height="15">
        <span style="font-family: Arial" dir="ltr"><font size="2">Nuts</font></span></td>
    <td width="7%" align="center" height="20"><span dir="ltr">  
    <font face="Arial" size="2">13</font></td>
    <td width="50%" height="20"><span dir="ltr">  
        <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Tightening screw</font></td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20"><span dir="ltr">  
    <font face="Arial" size="2">5</font></td>
    <td width="22%" height="20">
        <span style="font-family: Arial" dir="ltr"><font size="2">Guide piston</font></span></td>
    <td width="8%" align="center" height="20"><span dir="ltr">  
    <font face="Arial" size="2">9</font></td>
    <td width="27%" height="20">
        <span style="font-family: Arial" dir="ltr"><font size="2">Nuts</font></span></td>
    <td width="7%" align="center" height="20">&nbsp;</td>
    <td width="50%" height="20">&nbsp;</td>
  </tr>
</table>

</body>

</html>