<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
SV-005-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED
</TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>


<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:18.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-top:24.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:16.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=578>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0"><B>
    <IMG border=0 
      src="../../images/mpis-1.gif" width="59" height="204"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=483>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=282>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font face="Arial" size="2">Safety Valve</font></B></P>
    <p class="MsoNormal" style="margin-top:0;margin-bottom:
  0cm;margin-bottom:0;text-kashida:0%;direction:ltr;unicode-bidi:embed" dir="ltr">
    <b><font face="Arial" size="2">Self  Actuated</font><span style="font-size:10.0pt;font-family:Arial"><br>
    Crosby-USA</span></b></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=183>
    <p style="margin-top: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp; SV-005-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=183>
    <p style="margin-top: 0"><FONT face=Arial 
      size=1>Issued to:&nbsp; </FONT><B><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2><SPAN lang=ar-eg>&nbsp;</SPAN>&nbsp;</FONT></SPAN><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">Ayon Mousa PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=196>
    <p style="margin-top: 0"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp; <B><FONT face=Arial size=2>&nbsp;&nbsp;&nbsp; 
    APPROVED</FONT></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=282>
    <p style="margin-top: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT></B>
    <span style="font-weight: 700" dir="LTR">
    <font face="Arial" size="2" color="#333333">Majo</font></span><font face="Arial" size="2"><span dir="LTR" style="color: #333333; font-weight:700">r 
    Maintenance Procedures </span></font><B><FONT 
      face=Arial size=2>(P1-Y5)</FONT></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=198>
    <p style="margin-top: 0"><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 04 Aug 2004</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=198>
    <p style="margin-top: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be Reviewed:</B></FONT><B><FONT face=Arial 
      size=1>&nbsp;&nbsp; Aug 2009</FONT></B></TD></B></TR></TBODY></TABLE>
<P style="margin-top: 0">&nbsp;</P>
<P style="margin-top: 0">&nbsp;</P>
<P style="margin-top: 0">&nbsp;</P>
<P style="margin-top: 0">&nbsp;</P>
<P style="margin-top: 0">&nbsp;</P>
<P style="margin-top: 0">&nbsp;</P>
<P style="margin-top: 0">&nbsp;</P>
<P style="margin-top: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8; LINE-HEIGHT: 100%" align="justify">
<font face="Times New Roman" size="3">This document outlines the major</font><font face="Times New Roman"> 
maintenance procedures P1</font><font face="Times New Roman" size="3">, 
which must be performed every five years</font><font face="Times New Roman"> </font><font face="Times New Roman" size="3">
indicated&nbsp;by Y5 in the above title block<span lang="en-us">.</span></font></p>

  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Safety valves function to protect boiler from over pressure.</p>
<P align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<span dir="ltr">The first draft initiated by eng. Abdalla M. Abdalla, reviewed 
by directed by eng: Gamal Arafa, revised by EDEPC quality control eng. Samir Abd el-Gelil, accepted by general director eng. M. Abd el-Salam, approved by eng: 
Michael Go</span>erge: head sector of Ayoun Moussa Steam Power Station 2x320 MW, 
and certified by eng. Aly Mostafa Al Lethy EDEPC inspection &amp; quality control 
head sector.</P>
<p class="MsoNormal" align="right" dir="ltr" style="margin-top:0;margin-bottom:0cm;margin-bottom:8;text-align:
left"><font face="Arial" size="2"><b><span dir="LTR">Technica<span style="color:green">l</span> 
Specification</span></b></font></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="91%" id="AutoNumber1" height="224">
  <tr>
    <td width="24%" align="center" height="32">
    <p style="margin-top: 0; margin-bottom: 0"><span dir="LTR"><font size="2" face="Verdana">Item</font></span></td>
    <td width="16%" align="center" height="32">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Drum
    <br>
    Safety Valve</font></td>
    <td width="20%" align="center" height="32">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Sec. 
    Super Heater Safety Valve</font></td>
    <td width="19%" align="center" height="32">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Hot 
    Reheat<br>
    Safety Valve</font></td>
    <td width="21%" align="center" height="32">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Cold 
    Reheat<br>
    Safety Valve</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="21">
    <p style="margin-top: 0; margin-bottom: 0">
      <span dir="LTR"><font size="2" face="Verdana">No. of Safety Valves</font></span></td>
    <td width="16%" align="center" height="21">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">3</font></td>
    <td width="20%" align="center" height="21">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">2</font></td>
    <td width="19%" align="center" height="21">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">3</font></td>
    <td width="21%" align="center" height="21">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">1</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0">
      <span dir="LTR"><font size="2" face="Verdana">Safety Valves type</font></span></td>
    <td width="16%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0">
      <font size="2" face="Verdana">Self  Actuated</font></td>
    <td width="20%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0">
      <font size="2" face="Verdana">Self  Actuated</font></td>
    <td width="16%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0">
      <font size="2" face="Verdana">Self  Actuated</font></td>
    <td width="21%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0">
      <font size="2" face="Verdana">Self  Actuated</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><span dir="LTR"><font size="2" face="Verdana">Manufacture</font></span></td>
    <td width="16%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><span dir="LTR"><font size="2" face="Verdana">Crosby - USA</font></span></td>
    <td width="20%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><span dir="LTR"><font size="2" face="Verdana">Crosby - USA</font></span></td>
    <td width="16%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><span dir="LTR"><font size="2" face="Verdana">Crosby - USA</font></span></td>
    <td width="21%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><span dir="LTR"><font size="2" face="Verdana">Crosby - USA</font></span></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Model</font></td>
    <td width="16%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    HE-96W</font></td>
    <td width="20%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    HCA-98W</font></td>
    <td width="19%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    HCA-38W</font></td>
    <td width="21%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    HC-36W</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Tag 
    no.</font></td>
    <td width="19%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    AA-SR-<br>
    621, 622 &amp; 623</font></td>
    <td width="20%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    AA-SR-<br>
    685 &amp; 686</font></td>
    <td width="19%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    AB-SR-607</font></td>
    <td width="21%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    AB-SR-<br>
    604, 605 &amp; 606</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    Operating Pressure (bar)</font></td>
    <td width="16%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">189</font></td>
    <td width="20%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">181</font></td>
    <td width="19%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">44</font></td>
    <td width="21%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">45.2</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    Design Temp. deg. C</font></td>
    <td width="16%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">361</font></td>
    <td width="20%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">541</font></td>
    <td width="19%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">541</font></td>
    <td width="21%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">336</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="26">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Lift 
    Pressure (bar)</font></td>
    <td width="16%" align="center" height="26">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" style="font-size: 9pt">AA-SR-621... (201.7)<br>
    AA-SR-622... (204.7)<br>
    AA-SR-623... (207.7)</font></td>
    <td width="20%" align="center" height="26" valign="top">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" style="font-size: 9pt">AA-SR-685... (191.24)<br>
    AA-SR-686... (192.75)</font></td>
    <td width="19%" align="center" height="26">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" style="font-size: 9pt">&nbsp;AB-SR-607... (45.3)</font></td>
    <td width="21%" align="center" height="26">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" style="font-size: 9pt">AB-SR-604... (47.72)<br>
    AB-SR-605... (47.03)<br>
    AB-SR-606..... (48.4)</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="22">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2" color="#0000FF">Blow 
    down %</font></td>
    <td width="16%" align="center" height="22">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">4</font></td>
    <td width="20%" align="center" height="22">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">4</font></td>
    <td width="19%" align="center" height="22">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">3</font></td>
    <td width="21%" align="center" height="22">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">3</font></td>
  </tr>
</table>
</blockquote>
<P style="margin-top: 10; margin-bottom: 0"><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <font color="#000000">
  <XD>
<font face="Times New Roman">
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
  <span style='mso-fareast-language:
EN-US;font-weight:normal' dir="LTR">A work permit must be issued and the qualified
maintenance staff should carry the suitable safety category.</span></li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
  <span style='mso-fareast-language:
EN-US;font-weight:normal' dir="LTR">Safety fence with caution marks must 
  be surrounding 
  the work area is required.</span></li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0; " dir="ltr" align="left">Wear the 
    safety 
    and healthy <font face="Times New Roman" size="3">equipment as safety helmet, safety shoes, ...etc).</font></li>
</font>
    </XD>
  </font>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman">The boiler must be drained, and the boiler vents must be opened</font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman">Hearing and eye protection should 
  be used when working on a valve which is under pressure.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman">Never strike a valve 
  which is under pressure. Premature actuation can result.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman">Never stand in front of the discharge outlet of a pressure relief valve, 
  which is under pressure.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman">Always approach and use any pressure relief valve with great care.
  </font>
  </li>
</ul>
<P style="margin-top: 0"><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Complete maintenance tool set.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Cleaning fluid, manual puller,</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Suitable lifting device Feeler gauge.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Hammer,
  and air wrench.</li>
</FONT>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:12">
<font face="Arial" size="4">Disassembly</font></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <font face="Times New Roman"><span dir="LTR">Remove the forked lever pin 23, 
  forked lever 22, cap 25, spindle nut cotter 28 and spindle nut12, </span></font>
  <font size="2" face="Arial">Figure 1</font></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  R<font face="Times New Roman"><span dir="LTR">emove the nozzle ring set screw
  </span>&nbsp;and verify location </font></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <font face="Times New Roman"><span dir="LTR">Remove the adjusting (guide) ring 
  set screw </span>&nbsp;and verify location</font></li>
</ol>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <font face="Arial"><font size="4">Disassembly Retaining Spring Compression with Mechanical Jacking Device</font><font size="2"> 
  (Fig 7<u>)</u></font></font><ol>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
  Measure from bottom face of bottom spring washer tobonnet flange top face and 
  record dimension.&nbsp;Cut two pieces of bar stock 1/8&quot; longer than recorded </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
  Lubricate the spindle thread with &quot;Never-Seez&quot;,&quot;Molykote-G&quot;, or equivalent, 
  and install the spindle lifter&nbsp; on the spindle</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
  Lubricate the thrust bearing with suitable bearing grease and install 
  each part into the housing</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
  The bottom thrust washer is guided into position on its outside diameter.&nbsp; 
  Install the cage on the bottom thrust washer.&nbsp; 
  Place the top thrust washer&nbsp; on top of the cage.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
  Install the housing on top of the valve bonnet, taking care to insure that the 
  key locates in the keyway slot in the 
  spindle lifter.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
  <font face="Times New Roman">&nbsp;</font>If the jacking 
  device has been properly installed, approximately 1/2&quot; of the keyway should 
  be visible.&nbsp; The spindle lifter must be 
  screwed (clockwise) onto the valve spindle until the proper length of keyway 
  is visible.* 1/8&quot; (3.18 mm): 1/2&quot; H2.70 mm)</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
  Lubricate the spindle lifter external threads and screw the operating nut onto 
  the spindle lifter&nbsp; until it contacts the thrust bearing.</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 6">Rotating the operating nut&nbsp; 
  clockwise raises the valve spindle thereby raising the lower spring washer and 
  compressing the spring.</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 6">After the spring load has been 
  taken up and the valve has been jacked approximately 1/8&quot;, 
  place spacer blocks under the lower spring washer.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
  The jacking device can now be removed by reversing The spindle nut may now be 
  installed to hold the spindle in position during disassembly. If desired, the 
  jacking device may be kept in place.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
  Using suitable lifting straps - cables&nbsp;- carefully lift the superstructure 
  straight up and out of the body.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
  Lay the superstructure down so that the spindle 
  is in the horizontal 
  position.&nbsp;Care must, be exercised to 
  prevent the parts from being damaged.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
  With the superstructure laying down, remove the spindle nut or jacking device 
  from on the spindle. You can now carefully slide the internals, see Figure 1, disc holder, disc insert, guide, guide ring&nbsp; and spindle&nbsp;as an assembly 
  from the spring&nbsp; and bonnet.</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR"><font face="Arial" size="4">Reassembly</font></span></p>
<blockquote>
<p style="margin-top: -8; margin-bottom: 0" align="justify">
<span style="font-size: 12.0pt; font-family: Times New Roman">The safety valve should be reassembled in the reverse order of 
disassembly, this order of assembly will elimina<span style="color:
#007F00">t</span>e interference problems wi<span style="color:#007F00">t</span>h 
each previously assembled group of parts</span></p>
  </blockquote>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
<font face="Arial" size="4">Lapping of Valve Seat</font></p>
<ol>
  <li>
  <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" align="left">Good seating on 
  the nozzle (2) and disc insert (35) are of the greatest importance when 
  reconditioning the safety valves</li>
  <li>
  <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" align="left">This is made of a 
  special grade of annealed cast iron perfectly flat on both sides which has 
  small squares</li>
  <li>
  <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" align="left">Use suitable 
  lapping compound</li>
  <li>
  <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" align="left">Never lap the disc 
  insert against the nozzle. Lap each part separately against the cast iron 
  lapping block of proper size</li>
  <li>
  <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" align="left">Lap the block 
  against the seat. Never rotate the block continuously, but use an oscillating 
  movement</li>
  <li>
  <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" align="left">When all the nicks 
  and marks have disappeared, remove all the compound from the block and seat.</li>
  <li>
  <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" align="left">Apply polish 
  compound to another block and lap the seat with this.</li>
</ol>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; MARGIN-BOTTOM: 0; MARGIN-TOP: 0; TEXT-ALIGN: left; unicode-bidi: embed"> 
  </P>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0; TEXT-ALIGN: left; unicode-bidi: embed"> 
  </P>
<P align=left style="margin-top: 0; margin-bottom:4" dir="ltr"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Safety 
Valve 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Test 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;&nbsp;&nbsp; </FONT></B></P>
<P align=left style="margin-top: 0; margin-bottom:4" dir="ltr">&nbsp;</P>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-top-width:0" bordercolor="#111111" width="84%" id="AutoNumber2" height="138">
  <tr>
    <td width="100%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1; border-top-color: #111111; border-top-width: 1">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../app_gen/EDEPC/all_docs/Valves/graphics/SV-004-06.jpg" width="632" height="54"></td>
  </tr>
  <tr>
    <td width="100%" align="center" height="23" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
    ILLUSTRATION OF HC-HCA VALVE ASSEMBLY</font></b></td>
  </tr>
  <tr>
    <td width="100%" align="center" height="23" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <p style="margin-top: 0; margin-bottom: 0">
    <b><font face="Arial">&nbsp;<span style="font-size: 11pt; text-transform: uppercase">Sec. 
    Super Heater, hot reheat and cold reheat safety valve</span></font></b></p>
    <p style="margin-top: 0; margin-bottom: 0">
<img border="0" src="../app_gen/EDEPC/all_docs/Valves/graphics/SV-004-05.jpg" width="543" height="524"></p>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    FIGURES 1</font></td>
  </tr>
</table>
<P align=left>
&nbsp;</P>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-top-width:0" bordercolor="#111111" width="84%" id="AutoNumber2" height="138">
  <tr>
    <td width="100%" align="center" colspan="3" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1; border-top-color: #111111; border-top-width: 1">
    <img border="0" src="../app_gen/EDEPC/all_docs/Valves/graphics/SV-004-06.jpg" width="632" height="58"></td>
  </tr>
  <tr>
    <td width="100%" align="center" colspan="3" height="23" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1"><b>
    <font face="Arial" size="2">NOMENCLATURE OF VALVE PARTS TO BE USED WITH 
    FIGURES 1 &amp; 2</font></b></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <u><font face="Arial" size="2">ITEM 
    NO.</font></u></td>
    <td width="15%" align="center" height="19" style="border-style: none; border-width: medium">
    <p align="left">&nbsp;</td>
    <td width="66%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p align="left" style="margin-left: 4; margin-right: 4">
    <u>
    <font face="Arial" size="2">DESCRIPTION</font></u></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">1</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">
    <p align="left">&nbsp;</td>
    <td width="142%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p align="left" style="margin-left: 4; margin-right: 4">
    <font face="Arial" size="2">Body</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">2</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="116%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Nozzle</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*3</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="116%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Nozzle Ring</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*4</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="116%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Nozzle Ring Set Screw</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*5</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="116%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Disc 
    Holder</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">&nbsp;</td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4">&nbsp;</td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">6</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Disc 
    Bushing</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*7</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Guide</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*8</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Ring</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*9</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Adjusting Ring Set Screw</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*10</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Spindle</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">&nbsp;</td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4">&nbsp;</td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*11</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Clip 
    Ring</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">12</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Spindle Nut</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">13</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Spring</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">14</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Spring Washer</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">15</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Adjusting Bolt</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">&nbsp;</td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4">&nbsp;</td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">16</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Adjusting Bolt Lock Nut</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">17</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Lever</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">18</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Lever 
    Pin</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*19</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Cotter Pin</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">20</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Bonnet</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">&nbsp;</td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4">&nbsp;</td>
  </tr>
  <tr>
    <td width="19%" align="center" height="17" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*21</font></td>
    <td width="2%" align="center" height="17" style="border-style: none; border-width: medium"></td>
    <td width="91%" align="left" height="17" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Stud</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">22</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Forked Lever</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">23</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Forked Lever Pin</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="18" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*24</font></td>
    <td width="2%" align="center" height="18" style="border-style: none; border-width: medium"></td>
    <td width="91%" align="left" height="18" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Cotter Pin</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">25</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Cap</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">&nbsp;</td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4">&nbsp;</td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">26</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Seal</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">27</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Cap 
    Screw</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*28</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Spindle Nut Cotter Pin</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">29</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Adjusting Bolt Bushing</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">30</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Stud</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">&nbsp;</td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4">&nbsp;</td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*31</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font size="2" face="Arial">Nut</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">32</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Cooling Spool</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">33</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Cooling Spool Bearing</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">34</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Guide 
    Bearing</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*35</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Disc 
    Insert</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">&nbsp;</td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4">&nbsp;</td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*36</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Disc 
    Insert Cotter</font></td>
  </tr>
  <tr>
    <td width="100%" align="left" height="19" colspan="3" style="border-left-style: solid; border-left-width: 1; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <font face="Arial" size="2">*&nbsp; Recommended Spare Parts</font></td>
  </tr>
  <tr>
    <td width="100%" align="left" height="19" colspan="3" style="border-left-style: solid; border-left-width: 1; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1">
    <p align="center"><font face="Arial" size="2">FIGURES 1A &amp; 2A</font></td>
  </tr>
</table>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-top-width:0" bordercolor="#111111" width="84%" id="AutoNumber2" height="138">
  <tr>
    <td width="100%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1; border-top-color: #111111; border-top-width: 1">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../app_gen/EDEPC/all_docs/Valves/graphics/SV-004-06.jpg" width="632" height="58"></td>
  </tr>
  <tr>
    <td width="100%" align="center" height="23" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
    HYDRAULIC JACKING DEVICE</font></b></td>
  </tr>
  <tr>
    <td width="100%" align="center" height="23" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../app_gen/EDEPC/all_docs/Valves/graphics/SV-005-01.jpg" width="617" height="607"></p>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    FIGURES 1C</font></td>
  </tr>
</table>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;&nbsp;&nbsp;&nbsp; </P>
<P align=left>&nbsp;</P>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-top-width:0" bordercolor="#111111" width="88%" id="AutoNumber2" height="138">
  <tr>
    <td width="100%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1; border-top-color: #111111; border-top-width: 1">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../app_gen/EDEPC/all_docs/Valves/graphics/SV-004-06.jpg" width="632" height="58"></td>
  </tr>
  <tr>
    <td width="100%" align="center" height="23" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
    VALVE BODY AS SHIPPED AND VALVE SUPER STRUCTURE AS SHIPPED</font></b></td>
  </tr>
  <tr>
    <td width="100%" align="center" height="23" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../app_gen/EDEPC/all_docs/Valves/graphics/SV-005-02.jpg" width="653" height="759"></p>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    FIGURES 3 &amp; 4</font></td>
  </tr>
</table>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp; </p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;&nbsp; </p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp; </p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-top-width:0" bordercolor="#111111" width="84%" id="AutoNumber2" height="138">
  <tr>
    <td width="100%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1; border-top-color: #111111; border-top-width: 1">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../app_gen/EDEPC/all_docs/Valves/graphics/SV-004-06.jpg" width="632" height="58"></td>
  </tr>
  <tr>
    <td width="100%" align="center" height="23" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
    ILLUSTRATION OF NOZZLE RING SETTING</font></b></td>
  </tr>
  <tr>
    <td width="100%" align="center" height="23" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <p style="margin-top: 0; margin-bottom: 0">
    &nbsp;<img border="0" src="../app_gen/EDEPC/all_docs/Valves/graphics/SV-005-03.jpg" width="393" height="277"></p>
    <p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial">*</font></b><font face="Arial" size="2"> 
    N </font><b><sup><font face="Arial" style="font-size: 5pt">X</font></sup></b><font face="Arial" size="2"> 
    FACTORY SETTING STAMPED ON BONNET</font><p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">FIGURES 5</font></td>
  </tr>
</table>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-top-width:0" bordercolor="#111111" width="84%" id="AutoNumber2" height="138">
  <tr>
    <td width="100%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1; border-top-color: #111111; border-top-width: 1">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../app_gen/EDEPC/all_docs/Valves/graphics/SV-004-06.jpg" width="632" height="58"></td>
  </tr>
  <tr>
    <td width="100%" align="center" height="23" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
    ILLUSTRATION OF GUIDE RING LEVEL WITH DISC HOLDER</font></b></td>
  </tr>
  <tr>
    <td width="100%" align="center" height="23" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../app_gen/EDEPC/all_docs/Valves/graphics/SV-005-04.jpg" width="389" height="403"></p>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    FIGURES 6</font></td>
  </tr>
</table>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-top-width:0" bordercolor="#111111" width="84%" id="AutoNumber2" height="138">
  <tr>
    <td width="100%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1; border-top-color: #111111; border-top-width: 1">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../app_gen/EDEPC/all_docs/Valves/graphics/SV-004-06.jpg" width="632" height="58"></td>
  </tr>
  <tr>
    <td width="100%" align="center" height="23" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
    EFFECT OF NOZZLE RING</font></b></td>
  </tr>
  <tr>
    <td width="100%" align="center" height="23" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../app_gen/EDEPC/all_docs/Valves/graphics/SV-005-05-1.jpg" width="521" height="258"></p>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    FIGURES 7A</font></td>
  </tr>
  <tr>
    <td width="100%" align="center" height="23" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <p>&nbsp;</td>
  </tr>
  <tr>
    <td width="100%" align="center" height="23" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
    EFFECT OF GUIDE RING</font></b></p>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../app_gen/EDEPC/all_docs/Valves/graphics/SV-005-05-2.jpg" width="569" height="275"></td>
  </tr>
  <tr>
    <td width="100%" align="center" height="23" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    &nbsp;</td>
  </tr>
</table>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-top-width:0" bordercolor="#111111" width="84%" id="AutoNumber2" height="138">
  <tr>
    <td width="100%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1; border-top-color: #111111; border-top-width: 1">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../app_gen/EDEPC/all_docs/Valves/graphics/SV-004-06.jpg" width="632" height="58"></td>
  </tr>
  <tr>
    <td width="100%" align="center" height="23" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
    THRUST BEARING &amp; MANUAL JACKING DEVICES</font></b></td>
  </tr>
  <tr>
    <td width="100%" align="center" height="23" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../app_gen/EDEPC/all_docs/Valves/graphics/SV-005-06.jpg" width="454" height="619"></p>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    FIGURES 8 &amp; 9</font></td>
  </tr>
</table>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;&nbsp; </p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp; </p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;&nbsp; </p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;&nbsp; </p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;&nbsp; </p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;&nbsp; </p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<P align=left>&nbsp;</P>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-top-width:0" bordercolor="#111111" width="79%" id="AutoNumber3" height="70">
  <tr>
    <td width="100%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" colspan="4">
    <img border="0" src="../app_gen/EDEPC/all_docs/Valves/graphics/SV-004-06.jpg" width="632" height="58"></td>
  </tr>
  <tr>
    <td width="100%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" colspan="4">
    <b><font face="Arial" style="font-size: 11pt">Style HE ISOFLEX Safety Valve 
    Parts</font></b></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">Part<br>
    Ref.<br>
    No.</font></td>
    <td width="29%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4"><font face="Arial" style="font-size: 9pt">Part 
    Name</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <p dir="ltr"><font face="Arial" style="font-size: 9pt">Spare Parts<br>
    Designation</font></td>
    <td width="47%" align="center" height="50" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" rowspan="31">
<img border="0" src="../app_gen/EDEPC/all_docs/Valves/graphics/SV-004-01.gif" width="280" height="516"></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">1A</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Body</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">1B</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Nozzle</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">3</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Nozzle Ring</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">2</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">4</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Nozzle Ring set Screw</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">2</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">5</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Insert</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">1</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">6</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Disc Holder</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">2</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">7</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Disc Holder Retaining Nut</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">9</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Educator</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">2</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">10</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Guide Ring</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">2</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">11</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Guide Ring set Screw</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">2</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">12</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Spindle Assembly</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">3</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">13</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Piston</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">14</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Piston Retaining Ring</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">2</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">15</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Spindle Nut</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">17</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Bonnet</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">18</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Bonnet Studs</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">19</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Bonnet Stud Nuts</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">20</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Spring</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">3</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">21</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Bottom Spring Washer</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">3</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">22</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Top Spring Washer</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">3</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">24</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Bearing Adapter</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">25</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Thrust Bearing</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">26</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Adjusting Bolt</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">27</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Adjusting Bolt Nut</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">28</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Cap</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">30</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Lever</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    31</td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Lever Pin</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">33</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Forked </font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">34</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Forked Lever Pin</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="53%" align="center" height="49" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" colspan="3">
    <p align="left" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font face="Arial" style="font-size: 9pt">Note:&nbsp; A complete set of 
    spare cotter pins (not listed above)</font></p>
    <p align="left" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font face="Arial" style="font-size: 9pt">is also recommended for proper 
    maintenance of the valve.</font></td>
  </tr>
  <tr>
    <td width="100%" align="center" height="22" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" colspan="4">

<p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
<b>
<font face="Arial" style="font-size: 11pt">Figure 10: Drum Safety Valve</font></b></p>

    </td>
  </tr>
</table>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>