<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
SV-006-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:18.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=583>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <font face="Times New Roman">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></font></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=488>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=287>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font face="Arial" size="2">Safety Valve  </font><span style="font-size:10.0pt;font-family:Arial"><br>
    Crosby USA</span></B></P>
    </TD>
    <TD align=left dir=ltr height=33 vAlign=top width=183><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp; &nbsp;SV-006-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=183><FONT face=Arial 
      size=1>Issued to:&nbsp; </FONT><B><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2>&nbsp;</FONT></SPAN><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">Ayon Mousa PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=196><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      &nbsp;&nbsp;<font size="2"><b><span style="font-family: Arial"> APPROVED</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=287><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Equipment Inspection (I3-Y1)</FONT></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=189><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date: &nbsp; &nbsp;</B></FONT><B><FONT face=Arial 
      size=1> 26 July 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=189><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1>July 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<p class="MsoNormal" dir="ltr" style="text-align:left;
direction:ltr;unicode-bidi:embed; margin-top:-7; margin-bottom:8"><span style="color:#333333">This document 
lists the equipment inspection I3, which to be performed on an annually bases as 
indicated by Y1 in the title block. </span>
  </p>

  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Safety valves function is to protect boiler from over pressure.</p>
<P align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<span dir="ltr">The first draft initiated by eng. Ahmed Mohamed Ahmed Abd El-maksoud, reviewed 
by eng Gamal Arafa, tested by eng. Ebrahim El-Sharkawy, accepted by general director eng. 
Mahmoud El-nakib, approved by eng Tarek Youssef Aly</span> head sector of Ayoun Moussa Steam Power Station 2x320 MW</P>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify"><font face="Times New Roman">This 
document accepted by eng. Samir Abd El Gilil EDEPC inspection &amp; quality control 
general director, MPIS coordinator, and 
certified by accountant Mahmoud Soliman EDEPC admin &amp; financial inspection &amp; 
quality control's general director and supervisor of inspection &amp; quality 
control head sector&nbsp; </font></P>
<p class="MsoNormal" align="right" dir="ltr" style="margin-top:0;margin-bottom:0cm;margin-bottom:0;text-align:
left"><font face="Arial" size="2"><b><span dir="LTR">Technica<span style="color:green">l</span> 
Specification</span></b></font></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="91%" id="AutoNumber1" height="221">
  <tr>
    <td width="24%" align="center" height="32">
    <p style="margin-top: 0; margin-bottom: 0"><span dir="LTR"><font size="2" face="Verdana">Item</font></span></td>
    <td width="16%" align="center" height="32">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Drum
    <br>
    Safety Valve</font></td>
    <td width="20%" align="center" height="32">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Sec. 
    Super Heater Safety Valve</font></td>
    <td width="19%" align="center" height="32">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Hot 
    Reheat<br>
    Safety Valve</font></td>
    <td width="21%" align="center" height="32">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Cold 
    Reheat<br>
    Safety Valve</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="21">
    <p style="margin-top: 0; margin-bottom: 0">
      <span dir="LTR"><font size="2" face="Verdana">No of Safety Valves</font></span></td>
    <td width="16%" align="center" height="21">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">3</font></td>
    <td width="20%" align="center" height="21">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">2</font></td>
    <td width="19%" align="center" height="21">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">1</font></td>
    <td width="21%" align="center" height="21">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">3</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0">
      <span dir="LTR"><font size="2" face="Verdana">Safety Valves type</font></span></td>
    <td width="16%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0">
      <font size="2" face="Verdana">Self  Actuated</font></td>
    <td width="20%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0">
      <font size="2" face="Verdana">Self  Actuated</font></td>
    <td width="16%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0">
      <font size="2" face="Verdana">Self  Actuated</font></td>
    <td width="21%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0">
      <font size="2" face="Verdana">Self  Actuated</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><span dir="LTR"><font size="2" face="Verdana">Manufacture</font></span></td>
    <td width="16%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><span dir="LTR"><font size="2" face="Verdana">Crosby - USA</font></span></td>
    <td width="20%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><span dir="LTR"><font size="2" face="Verdana">Crosby - USA</font></span></td>
    <td width="16%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><span dir="LTR"><font size="2" face="Verdana">Crosby - USA</font></span></td>
    <td width="21%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><span dir="LTR"><font size="2" face="Verdana">Crosby - USA</font></span></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Model</font></td>
    <td width="16%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    HE-96W</font></td>
    <td width="20%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    HCA-98W</font></td>
    <td width="19%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    HCA-38W</font></td>
    <td width="21%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    HC-36W</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Tag 
    no.</font></td>
    <td width="19%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    AA-SR-<br>
    621, 622 &amp; 623</font></td>
    <td width="20%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    AA-SR-<br>
    685 &amp; 686</font></td>
    <td width="19%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    AB-SR-607</font></td>
    <td width="21%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    AB-SR-<br>
    604, 605 &amp; 606</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    Operating Pressure (barg)</font></td>
    <td width="16%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">189</font></td>
    <td width="20%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">181</font></td>
    <td width="19%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">44</font></td>
    <td width="21%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">45.2</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    Design Temp. deg C</font></td>
    <td width="16%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">361</font></td>
    <td width="20%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">541</font></td>
    <td width="19%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">541</font></td>
    <td width="21%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">336</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="26">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Lift 
    Pressure (barg)</font></td>
    <td width="16%" align="center" height="26">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" style="font-size: 9pt">AA-SR-621... (201.7)<br>
    AA-SR-622... (204.7)<br>
    AA-SR-623... (207.7)</font></td>
    <td width="20%" align="center" height="26" valign="top">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" style="font-size: 9pt">AA-SR-685... (191.24)<br>
    AA-SR-686... (192.75)</font></td>
    <td width="19%" align="center" height="26">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" style="font-size: 9pt">&nbsp;AB-SR-607... (45.3)</font></td>
    <td width="21%" align="center" height="26">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" style="font-size: 9pt">AB-SR-604... (47.72)<br>
    AB-SR-605... (47.03)<br>
    AB-SR-606..... (48.4)</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2" color="#0000FF">Blow 
    down %</font></td>
    <td width="16%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">4</font></td>
    <td width="20%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">4</font></td>
    <td width="19%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">3</font></td>
    <td width="21%" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">3</font></td>
  </tr>
</table>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <font color="#000000">
  <XD>
<font face="Times New Roman">
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: -7; margin-bottom: 2">
  <span style='mso-fareast-language:
EN-US;font-weight:normal' dir="LTR">A work permit must be issued and the qualified
maintenance staff should carry the suitable safety category.</span></li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 2">
  <span style='mso-fareast-language:
EN-US;font-weight:normal' dir="LTR">Safety fence with caution marks surrounding 
  the work area is required.</span></li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 2; " dir="ltr" align="left">Safety 
    and healthy <font face="Times New Roman" size="3">equipment must be used 
    (safety helmet, safety shoes, ...etc).</font></li>
</font>
    </XD>
  </font>
  <li>
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  The boiler must be drained, and the boiler vents must be opened</li>
  <li>
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Hearing and eye protect<span style="color:#007F00">i</span>on sh<span style="color:#007F00">o</span>uld 
  be used when working on a valve which is under pressure.</li>
  <li>
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Never str<span style="color:#007F00">i</span>ke a va<span style="color:#007F00">l</span>ve 
  which is under pressure. Premature actuation can result.</li>
  <li>
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Never stand in front of the discharge outlet of a pressure relief va<span style="color:#007F00">l</span>ve, 
  which is under pressure.</li>
  <li>
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Always approach and use any pressure relief valve with great care.<font face="Times New Roman"> </font>
  </li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Complete maintenance tool set</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Cleaning fluid, Manual puller,</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Suitable lifting device Feeler gauge</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Hammer,
  air wrench&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </li>
</FONT>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</B>
</FONT>
<FONT face="Times New Roman">
(Safety valves Figures 1, 2,3)</P>
</FONT>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the safety valve for external and internal leakage</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the safety valves seat and make repair (lapping) if required</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the disc holder</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check all rings and change as required</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check thrust bearing</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the forked lever for damage</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check spring for any damage</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check piston</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the setting pressure by using the air set device (it makes with boiler 
  in operation)</li>
</ol>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; TEXT-ALIGN: left; unicode-bidi: embed"> 
  </P>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; TEXT-ALIGN: left; unicode-bidi: embed"> 
  </P>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; TEXT-ALIGN: left; unicode-bidi: embed"> 
  </P>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Safety 
Valve 
Designation:&nbsp; <BR>Test 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Tested 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</FONT></B></P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-top-width:0" bordercolor="#111111" width="84%" id="AutoNumber2" height="138">
  <tr>
    <td width="100%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1; border-top-color: #111111; border-top-width: 1">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="graphics/SV-004-06.jpg" width="636" height="61"></td>
  </tr>
  <tr>
    <td width="100%" align="center" height="23" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
    ILLUSTRATION OF HC-HCA VALVE ASSEMBLY</font></b></td>
  </tr>
  <tr>
    <td width="100%" align="center" height="23" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <p style="margin-top: 0; margin-bottom: 0">
    <b><font face="Arial">&nbsp;<span style="font-size: 11pt; text-transform: uppercase">Sec. 
    Super Heater, hot reheat and cold reheat safety valve</span></font></b></p>
    <p style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/SV-004-05.jpg" width="658" height="629"></p>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    FIGURES 1, 2</font></td>
  </tr>
</table>
<P align=left><b><font face="Arial" size="2">&nbsp; </font></b></P>
<P align=left>
&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-top-width:0" bordercolor="#111111" width="84%" id="AutoNumber2" height="138">
  <tr>
    <td width="100%" align="center" colspan="3" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1; border-top-color: #111111; border-top-width: 1">
    <img border="0" src="graphics/SV-004-06.jpg" width="636" height="61"></td>
  </tr>
  <tr>
    <td width="100%" align="center" colspan="3" height="23" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1"><b>
    <font face="Arial" size="2">NOMENCLATURE OF VALVE PARTS TO BE USED WITH 
    FIGURES 1 &amp; 2</font></b></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <u><font face="Arial" size="2">ITEM 
    NO.</font></u></td>
    <td width="15%" align="center" height="19" style="border-style: none; border-width: medium">
    <p align="left">&nbsp;</td>
    <td width="66%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p align="left" style="margin-left: 4; margin-right: 4">
    <u>
    <font face="Arial" size="2">DESCRIPTION</font></u></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">1</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">
    <p align="left">&nbsp;</td>
    <td width="142%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p align="left" style="margin-left: 4; margin-right: 4">
    <font face="Arial" size="2">Body</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">2</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="116%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Nozzle</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*3</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="116%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Nozzle Ring</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*4</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="116%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Nozzle Ring Set Screw</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*5</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="116%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Disc 
    Holder</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">&nbsp;</td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4">&nbsp;</td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">6</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Disc 
    Bushing</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*7</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Guide</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*8</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Ring</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*9</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Adjusting Ring Set Screw</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*10</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Spindle</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">&nbsp;</td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4">&nbsp;</td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*11</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Clip 
    Ring</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">12</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Spindle Nut</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">13</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Spring</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">14</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Spring Washer</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">15</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Adjusting Bolt</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">&nbsp;</td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4">&nbsp;</td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">16</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Adjusting Bolt Lock Nut</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">17</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Lever</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">18</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Lever 
    Pin</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*19</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Cotter Pin</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">20</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Bonnet</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">&nbsp;</td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4">&nbsp;</td>
  </tr>
  <tr>
    <td width="19%" align="center" height="17" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*21</font></td>
    <td width="2%" align="center" height="17" style="border-style: none; border-width: medium"></td>
    <td width="91%" align="left" height="17" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Stud</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">22</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Forked Lever</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">23</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Forked Lever Pin</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="18" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*24</font></td>
    <td width="2%" align="center" height="18" style="border-style: none; border-width: medium"></td>
    <td width="91%" align="left" height="18" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Cotter Pin</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">25</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Cap</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">&nbsp;</td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4">&nbsp;</td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">26</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Seal</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">27</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Cap 
    Screw</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*28</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Spindle Nut Cotter Pin</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">29</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Adjusting Bolt Bushing</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">30</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Stud</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">&nbsp;</td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4">&nbsp;</td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*31</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font size="2" face="Arial">Nut</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">32</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Cooling Spool</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">33</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">
    Cooling Spool Bearing</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">34</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Guide 
    Bearing</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*35</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Disc 
    Insert</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">&nbsp;</td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4">&nbsp;</td>
  </tr>
  <tr>
    <td width="19%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium"><font face="Arial" size="2">*36</font></td>
    <td width="2%" align="center" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="91%" align="left" height="19" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 4; margin-right: 4"><font face="Arial" size="2">Disc 
    Insert Cotter</font></td>
  </tr>
  <tr>
    <td width="100%" align="left" height="19" colspan="3" style="border-left-style: solid; border-left-width: 1; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <font face="Arial" size="2">*&nbsp; Recommended Spare Parts</font></td>
  </tr>
  <tr>
    <td width="100%" align="left" height="19" colspan="3" style="border-left-style: solid; border-left-width: 1; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1">
    <p align="center"><font face="Arial" size="2">FIGURES 1A &amp; 2A</font></td>
  </tr>
</table>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-top-width:0" bordercolor="#111111" width="79%" id="AutoNumber2" height="70">
  <tr>
    <td width="100%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" colspan="4">
    <img border="0" src="graphics/SV-004-06.jpg" width="636" height="61"></td>
  </tr>
  <tr>
    <td width="100%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" colspan="4">
    <b><font face="Arial" style="font-size: 11pt">Style HE ISOFLEX Safety Valve 
    Parts</font></b></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">Part<br>
    Ref.<br>
    No.</font></td>
    <td width="29%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4"><font face="Arial" style="font-size: 9pt">Part 
    Name</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <p dir="ltr"><font face="Arial" style="font-size: 9pt">Spare Parts<br>
    Designation</font></td>
    <td width="47%" align="center" height="50" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" rowspan="31">
<img border="0" src="graphics/SV-004-01.gif" width="290" height="555"></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">1A</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Body</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">1B</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Nozzle</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">3</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Nozzle Ring</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">2</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">4</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Nozzle Ring set Screw</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">2</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">5</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Insert</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">1</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">6</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Disc Holder</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">2</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">7</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Disc Holder Retaining Nut</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">9</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Educator</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">2</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">10</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Guide Ring</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">2</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">11</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Guide Ring set Screw</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">2</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">12</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Spindle Assembly</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">3</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">13</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Piston</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">14</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Piston Retaining Ring</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">2</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">15</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Spindle Nut</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">17</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Bonnet</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">18</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Bonnet Studs</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">19</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Bonnet Stud Nuts</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">20</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Spring</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">3</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">21</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Bottom Spring Washer</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">3</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">22</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Top Spring Washer</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">3</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">24</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Bearing Adapter</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">25</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Thrust Bearing</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">26</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Adjusting Bolt</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">27</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Adjusting Bolt Nut</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">28</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Cap</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">30</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Lever</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    31</td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Lever Pin</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">33</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Forked </font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" style="font-size: 9pt">34</font></td>
    <td width="29%" align="left" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" dir="ltr">
    <p style="margin-left: 4" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Forked Lever Pin</font></td>
    <td width="18%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    </td>
  </tr>
  <tr>
    <td width="53%" align="center" height="49" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" colspan="3">
    <p align="left" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font face="Arial" style="font-size: 9pt">Note:&nbsp; A complete set of 
    spare cotter pins (not listed above)</font></p>
    <p align="left" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font face="Arial" style="font-size: 9pt">is also recommended for proper 
    maintenance of the valve.</font></td>
  </tr>
  <tr>
    <td width="100%" align="center" height="22" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" colspan="4">
    <span style="text-transform: uppercase; font-weight: 700"><font face="Arial" size="2">
    FIGURE 3: Drum Safety Valve</font></span></td>
  </tr>
</table>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>