<HTML>
<HEAD>
  <link rel="stylesheet" href="../../style.css">
<META NAME="Generator" CONTENT="Microsoft FrontPage 5.0">
<TITLE>Dmp-003-r1&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META NAME="Template" CONTENT="\\SERVER\Forms\html mpis TP form\tp new 2000.dot">
<style>
<!--
h4
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:22.7pt;
	margin-bottom:.0001pt;
	text-indent:-22.7pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	}
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	direction:rtl;
	unicode-bidi:embed;
	font-size:10.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:17.0pt;
	font-family:"Bookman Old Style";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</HEAD>
<BODY LINK="#0000FF" VLINK="#800080" background="../../images/approved%20mark.jpg">

<TABLE height=1 cellSpacing=1 cellPadding=7 width=632 border=1>
  <TR>
    <TD vAlign=middle width=60 height=1 rowSpan=6>
    <p align="center"><img border="0" src="../../images/mpis-1.gif" width="59" height="214"></TD>
    <TD vAlign=top width=532 colSpan=2 height=1>
      <TABLE width="100%" border=0 height="33">
        <TBODY>
        <TR>
          <TD width="50%" height="29"><b><font face="Arial" size="5">Power 
          Stations</font></b></TD>
          <TD align=right width="90%" height="29"><B>
          <font face="Arial" size="5"><X1>Technical Procedure 
      </X1></font></B></TD></TR></TBODY></TABLE></TD></TR>
  <TR>
    <TD WIDTH="330" VALIGN="TOP" ROWSPAN=3 HEIGHT=1>
<FONT FACE="Arial" SIZE=1>
<P ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0">Equipment:</FONT>
<B><FONT FACE="Arial" SIZE=1><BR>
 </FONT>
<span style="font-family:Arial"><font size="2">Boiler Hot Gases Pass and&nbsp;Damper
</font></span></B>
<p style="margin-top: 0; margin-bottom: 0"><b>
<span style="font-size: 10.0pt; font-family: Arial">VOGT  U.S.A </span></b></TD>
    <TD vAlign=top width=199 height=4>
    <p align="left" dir="ltr"><span dir="ltr"><FONT face=Arial size=1>Document No.:</FONT><B> <X3> <FONT face=Arial size=3>
    &nbsp;</FONT></X3></B></span><span style="font-size: 10.0pt; font-family: Arial; font-weight: 700" dir="ltr">&nbsp;Dmp-003-r</span><span 
 dir="ltr"><font size="2"><span style="font-family: Arial; font-weight: 700">1</span></font></span></TD></TR>
  <TR>
    <TD vAlign=top width=199 height=1><FONT face=Arial size=1>Issued 
      to:</FONT><B><FONT face=Arial size=3> <X4>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT><X4><FONT face=Arial size=2>Talkha 
    CCPP</FONT><X4><FONT face=Arial size=3> </FONT> 
      </B></TD></TR>
  <TR>
    <TD vAlign=top width=206 height=33>
    <p align="left" dir="ltr"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp; <B><X6><FONT 
      face=Arial size=2>&nbsp;&nbsp;&nbsp;</FONT><font face="Arial" size="3">&nbsp;&nbsp;&nbsp;&nbsp; </font> </X6>
    <span dir="ltr"><font face="Arial" size="2">APPROVED</font></span></B></TD></TR>
  <TR>
    <TD WIDTH="330" VALIGN="TOP" ROWSPAN=2 HEIGHT=11>
<FONT SIZE=1><P ALIGN="LEFT"><font face="Arial">Procedure:</font></FONT>
<B><FONT FACE="Arial" SIZE=2><BR>
Equipment Inspection (I1-Y1)</FONT></B></TD>
    <TD vAlign=top width=206 height=1><FONT face=Arial size=1>Approved Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
	15 April 2009</FONT></TD></TR>
  <TR>
    <TD vAlign=top width=206 height=1><FONT face=Arial size=1>Date to be 
	Reviewed:&nbsp; April 2014</FONT></TD></TR></TABLE>

<h3 ALIGN="LEFT"><font size="5" face="Arial">Introduction</font></h3>
<blockquote>

<p ALIGN="LEFT">Boiler Hot Gases Pass And Dumper used for transfer exhaust gases 
from G.T. </p>
<p align="left" style="margin-top: 0; margin-bottom: 8" dir="ltr">
<span dir="ltr"><font face="Times New Roman" size="3">
This document outlines the equipment inspection I1<span lang="en-us">,
</span> </font>
which must be performed on an annually bases as indicated by Y1&nbsp;in the 
 
title block. </span></p>

<p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size:12.0pt">The first draft initiated by eng. Mamdoh Anber, 
tested by eng.  </span>
<span style="font-size: 11.0pt; font-family: Times New Roman">Abd El-Azeem Abdin
</span>
<span style="font-size:12.0pt">and revised by EDEPC quality control eng. 
Samir Abd El Gelil, accepted by general director eng. Yousry Abdel Maqsood, and 
approved by eng. Awad M. Fathay Head Sector of Talkha Power Station.</span></p>

<p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
This document is updated Adel Atia tested by eng. Mahamed Abd Elaal ,<font face="Times New Roman" size="3">accepted 
by general director eng .Mamdouh El-Saeid Andar ,approved by eng. Farouk Awad 
head sector of Talkha power plant , </font>

<font face="Arial" size="2">
<font face="Times New Roman" size="3">reviewed by MDEPC </font>
</font>
<span style="font-size:12.0pt">quality control eng.Magdy Hegazy ,accepted by 
eng. Samir Abd El Gelil </span>
<font face="Times New Roman" size="3">MDEPC inspection and control general 
manger &amp; MPIS. Coordinator and certified by eng. Mahmoud Nageeb .</font></p>

		<p class="MsoBodyTextIndent" style="margin: 8pt 0cm">This document is 
		updated for 5 years review .</p>
</blockquote>
<h3 ALIGN="LEFT"><font face="Arial" size="5">Safety Precautions</font></h3>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size:12.0pt">A work permit must be issued</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size:12.0pt">Wear safety helmets, shoes</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size:12.0pt">HRSG is out service.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size:12.0pt">Put damper selector on close position.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size:12.0pt">Disconnect the power supply of damper actuator 
  and tag it.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size:12.0pt">Gas turbine out of service.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size:12.0pt">All safety precaution must be followed by 
  safety dep. </span></li>
</ul>
<h3 ALIGN="LEFT"><font face="Arial" size="5">Tools and Equipment</font></h3>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size:12.0pt">Grinder &amp; grinding wheel.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Complete maintenance tools set.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size:12.0pt">&nbsp;welding machine.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Manual puller.</li>
</ul>
<h3 ALIGN="LEFT"><font face="Arial" size="5">Works to be Carried Out</font></h3>
<ol>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  <span style="font-size:12.0pt">Check H.G. Pass Stainless steel Sheets 
  for Tightness.</span></li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  <span style="font-size:12.0pt">Check H.G. Pass for good Insulation for duct.</span></li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  <span style="font-size:12.0pt">Check Damper Insulation &amp; Stainless steel 
  sheets .</span></li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  <span style="font-size:12.0pt">Check Damper Movement (Open-Close)</span></li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  <span style="font-size:12.0pt">Check Damper Open-Close Signals</span></li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  <span style="font-size:12.0pt">Check Damper wires and grease it if needed .</span></li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  <span style="font-size:12.0pt">Check damper gear box &amp; its oil Re-fill if 
	need .</span></li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  <span style="font-family: Times New Roman">Check all parts by visual 
	inspection .</span></li>
</ol>
<p ALIGN="LEFT"><font SIZE="2" FACE="Arial"><b><font face="Arial">&nbsp;</font>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Equipment&nbsp;code:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<br>
&nbsp; Checked by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;&nbsp;</b></font></p>

</BODY>
</HTML>