<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>hvdp-001-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body background="../../images/approved%20mark.jpg">

<TABLE height=1 cellSpacing=1 cellPadding=7 width=572 border=1>
  <TR>
    <TD vAlign=middle width=60 height=1 rowSpan=6>
    <p align="center">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="205"></b></TD>
    <TD vAlign=top width=477 colSpan=2 height=1>
      <TABLE width="471" border=0 height="33">
        <TBODY>
        <TR>
          <TD width="213" height="29"><font face="Arial" size="5"><b>
          Power Stations</b></font></TD>
          <TD align=right width="248" height="29"><B>
          <font face="Arial" size="5"><X1>Technical Procedure 
      </X1></font></B></TD></TR></TBODY></TABLE></TD></TR>
  <TR>
    <TD vAlign=top width=276 height=72 rowSpan=3 align="left" dir="ltr"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><FONT face=Arial 
      size=2>Horizontal Volume Displacement Pump<br>
    (Unloading Mazot Pump)<br>
    150 RPP-4000-101-LN-17<br>
    SIGMA, CZECH<br>
    &nbsp;</FONT></B></TD>
    <TD vAlign=top width=183 height=4 dir="ltr" align="left"><FONT face=Arial size=1>Document No.:</FONT><B> <X3> <FONT face=Arial size=3>
    &nbsp;</FONT></X3><font face="Arial" size="2">HVDP-001-r0</font></B></TD></TR>
  <TR>
    <TD vAlign=top width=183 height=1 dir="ltr" align="left"><FONT face=Arial size=1>Issued 
      to:</FONT><X4><B><font face="Arial" size="2">&nbsp; &nbsp; Talkha PS</font></B></TD></TR>
  <TR>
    <TD vAlign=top width=178 height=33 dir="ltr" align="left"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp; <B><X6><FONT 
      face=Arial size=2>&nbsp;&nbsp;&nbsp;</FONT></X6><span lang="en-us"><font face="Arial" size="2">APPROVED</font></span></B></TD></TR>
  <TR>
    <TD vAlign=top width=276 height=1 rowSpan=2 align="left" dir="ltr"><FONT face=Arial 
      size=1><B>Procedure:</B></FONT><FONT face=Arial 
      size=3><B><BR></B></FONT>
    <font face="Arial"><b><font size="2">Major Maintenance Procedure&nbsp; 
    (P1-Y1)</font></b></font></TD>
    <TD vAlign=top width=178 height=1 dir="ltr" align="left"><FONT face=Arial size=1>Approved Date:<span lang="en-us">&nbsp; 
    22 Jan 2003</span></FONT></TD></TR>
  <TR>
    <TD vAlign=top width=178 height=1 dir="ltr" align="left"><FONT face=Arial size=1>Date to be Reviewed:&nbsp; <span lang="en-us">Jan 
    2008</span></FONT></TD></TR></TABLE>

<p ALIGN="LEFT" style="margin-top: -5; margin-bottom: -5">&nbsp;</p>

<p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Introduction</font></p>
</b>
<blockquote>
  <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 8">This document out 
  lines the major maintenance procedure P1, required for horizontal 
  volume displacement pump with rotating pistons with a supporting bearing, which performed 
  on an annually bases as indicated by Y1 in the title block.</p>
  <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 8">
<span dir="ltr">
    The first draft initiated by 
eng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by 
quality control eng. Samir Abdel Gelil at EDEPCo.,  accepted by general director eng. Ali Al-Lithy
<font face="Times New Roman">and approved by eng. Mostafa Alam: Head Sector of Talkha Steam 
  Power Station 2x210MW</font></span></p>

</blockquote>

  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial">Technical specification of these PUMP</font></b></p>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="679">
    <tr>
      <td width="293" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6" dir="ltr">No. of pump</td>
      <td width="383" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6" dir="ltr">5&nbsp;&nbsp;&nbsp;&nbsp; 
      (OPD11,12,13,14 and 15) D001</td>
    </tr>
    <tr>
      <td width="293" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6" dir="ltr">Pump type</td>
      <td width="383" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6" dir="ltr" align="left">SIGMA 150  RPP  4000  101  LN  17</td>
    </tr>
    <tr>
      <td width="293" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6" dir="ltr">Gear pox type</td>
      <td width="383" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6" dir="ltr">TSA  031301  03  3  5.6&nbsp; x 1500</td>
    </tr>
    <tr>
      <td width="293" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">Delivered quantity (L/S)</td>
      <td width="383" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">17.3</td>
    </tr>
    <tr>
      <td width="293" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">Pressure in delivery( Mpa) </td>
      <td width="383" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">0.6</td>
    </tr>
    <tr>
      <td width="293" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">Pump speed (rpm)</td>
      <td width="383" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">260</td>
    </tr>
    <tr>
      <td width="293" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">Recommended oil type for pumps gear box</td>
      <td width="383" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">DTE 105</td>
    </tr>
    <tr>
      <td width="293" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">Equivalent oil type for pumps gear box</td>
      <td width="383" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">Misr compressor oil 50</td>
    </tr>
    <tr>
      <td width="293" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">Quantity of oil for pumps gear box (L)</td>
      <td width="383" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">3</td>
    </tr>
    <tr>
      <td width="293" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">Exchange interval for pumps gear box (hr)</td>
      <td width="383" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">2000</td>
    </tr>
    <tr>
      <td width="290" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">Recommended oil type for main gear box</td>
      <td width="382" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">Mobil gear oil 630</td>
    </tr>
    <tr>
      <td width="290" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">Equivalent oil type for main gear box</td>
      <td width="382" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">Misr industrial gear oil p - 220</td>
    </tr>
    <tr>
      <td width="290" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">Quantity of oil for main gear box (L)</td>
      <td width="382" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">4</td>
    </tr>
    <tr>
      <td width="290" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">Exchange interval for main gear box (hr)</td>
      <td width="382" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">2000</td>
    </tr>
    <tr>
      <td width="290" dir="ltr">
      <p align="left" dir="ltr" style="margin-top: 2; margin-bottom: 2; margin-left:6">Flexible coupling type</td>
      <td width="382" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">BKN-250 (Between pumps shaft and out gearbox 
      shaft)<br>
      BKN  160 (Between motor shaft and in gearbox shaft)</td>
    </tr>
    <tr>
      <td width="290" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">Pump, gear box, motor shaft Diameter (mm)</td>
      <td width="382" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">( 63 , 85  42 , 55 ) H7</td>
    </tr>
    <tr>
      <td width="290" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">Pump, gear box, motor weight (Kg)</td>
      <td width="382" dir="ltr">
      <p style="margin-top: 2; margin-bottom: 2; margin-left:6">510 , 120 , 430</td>
    </tr>
</table>

<p align="left" style="margin-top: 10; margin-bottom: 0" dir="ltr">
<b>
<font face="Arial" size="5">Safety Precautions</font></b></p>

<ul>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left">A work 
  permit must be issued, the qualified maintenance staff should carry the 
  suitable ID safety category,&nbsp; </li>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left">Safety fence with caution marks surrounding the work area 
  is required, </li>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
  <font face="Times New Roman">Wear your safety helmet, shoes .... etc</font>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">Isolate the 
circuit breaker for the motor of this pump.</p>

  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">Isolate the 
electrical cable feeding of the motor of this pump.</p>

  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">The pump must 
be isolated mechanically by closing suction and delivery
valve.</p>

  </li>
</ul>

<b>
<p ALIGN="LEFT" dir="ltr"><span dir="ltr"><font face="Arial" size="5">Tools and Equipment</font></span></p>
</b>
<ul>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Complete 
maintenance tool set, </p>
  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Cleaning 
fluid, Suitable 
lifting device, </p>
  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Manual puller, Feeler gauge.</p>
  </li>
</ul>
<p ALIGN="LEFT" dir="ltr">
<b>
<font SIZE="5" face="Arial">Work
to be Carried Out</font></b></p>

<p ALIGN="LEFT" dir="ltr"><font face="Arial" size="4">Removal of the 
<span style="text-transform: capitalize">pump</span> with 
<span style="text-transform: capitalize">gearbox</span></font></p>
<ol>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the closing of the suction, delivery, heating steam and condensate
valve.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Prepare a tank for catching liquid from disconnected piping and from the
pump at which plug (28) is screwed off.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Disconnect suction and delivers piping from the pump.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Screw off the nuts of the coupling bolts. (Between input shaft of the
pumps gear box and the out put shaft of the separate gearbox).</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Screw of the bolts (37) between the pump frame and foundation.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Lifting the pump with gearbox to the workshop.</li>
</ol>
<p ALIGN="LEFT" dir="ltr"><font face="Arial"><font size="4">
<span style="text-transform: capitalize">Disassembly</span></font><b> of the </b>
<font size="4"><span style="text-transform: capitalize">pump</span></font></font></p>
<ol>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Remove the coupling from the shaft of the pumps gearbox by using
suitable puller.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Screw off 
  nuts (1) to remove pump cover (15) from the pump body (26).</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Screw off 
  bolts and nuts (36).</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Remove the 
  pump body (26).</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Screw of the 
  bolts of splice (35) and take them off.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Remove 
  rotating piston (14) by means of a puller. Which removed the bearing (34).</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Remove the 
  gland body (16) even with the gland packing (18) even with the flanges (20).</li>
</ol>
<p ALIGN="LEFT" dir="ltr"><font face="Arial"><font size="4">
<span style="text-transform: capitalize">Inspection</span></font><b> of the </b>
<font size="4"><span style="text-transform: capitalize">pump parts</span></font></font></p>
<ol>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the 
  bearing (34) and renewed if it need.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the 
  rotating pistons from mechanical wear and renewed if it need.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the 
  pump body from the mechanical wear and renewed if it need.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the 
  gasket between the pump cover (15) and pump body (26) and renewed if it need</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the 
  gasket between the pump body (26) and gland body.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the 
  two shaft of the pump and renewed if need.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the 
  gland bush and renewed if need.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Chang the 
  gland packing with the suitable size.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the 
  sealing insert (13) and renewed if it needed.</li>
</ol>
<p ALIGN="LEFT" dir="ltr"><font face="Arial"><font size="4">
<span style="text-transform: capitalize">Disassembly</span></font><b> of the </b>
<font size="4"><span style="text-transform: capitalize">pump</span></font><b>s </b>
<span style="text-transform: capitalize"><font size="4">gear</font></span><b>b</b><font size="4"><span style="text-transform: capitalize">ox</span></font></font></p>
<ol>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Drain the 
  lubricating oil from the gearbox by screw of plug (23).</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Dismantle 
  the cover (25) from the gear box body (10) by screw of bolts (38).</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Screw off 
  the nuts (39) from the two shafts of the gearbox.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Remove the 
  bearing cover (4).</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Hammering on 
  the input shaft (22) of gearbox but it must be put a wooden piece between the 
  hammer and the shaft.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Take out the 
  driver and driven shaft of the gearbox.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Pull out the 
  bearing from the two shafts (21, 22).</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Pull out the 
  gear wheels (8) by using puller.</li>
</ol>
<p ALIGN="LEFT" dir="ltr"><font face="Arial"><font size="4">
<span style="text-transform: capitalize">Inspections</span> of the</font><b> </b>
<font size="4"><span style="text-transform: capitalize">pump</span>s<span style="text-transform: capitalize"> 
gearbox parts</span></font></font></p>
<ol>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the spur gear wheel (8) and renewed if it needed.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the bearing and renewed if it needed.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the oil seal (11) and renewed if it needed.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the gasket between cover (25) and gearbox body (10) and changed it
if need.</li>
</ol>
<p ALIGN="LEFT" dir="ltr">
<font face="Arial" size="4">
<span style="text-transform: capitalize">Assembly </span>of<span style="text-transform: capitalize">
</span>the<span style="text-transform: capitalize"> </span></font>
<font size="4"><font face="Arial"><span style="text-transform: capitalize">pump</span>s<span style="text-transform: capitalize">
</span></font></font>
<font face="Arial" size="4">
<span style="text-transform: capitalize">gearbox parts</span></font></p>
<ol>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Clean every part of the gearbox</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Assembly every part in reverse sequence of disassembly.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">After assembly the gearbox it must be rotated by put the coupling in the
driver shaft (22) and rotated it.</li>
</ol>
<p ALIGN="LEFT" dir="ltr">
<font face="Arial">
<font size="4"><span style="text-transform: capitalize">Assembly</span></font><b> </b>
<font size="4">of</font><b> </b><font size="4">the</font><b> </b><font size="4">
<span style="text-transform: capitalize">pump</span></font></font></p>
<ol>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Clean well every part of the pump.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Assembly every part in reverse sequence of disassembly of the pump to the
gear box.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">After finishing the assembly of the pump to the gearbox we must be
rotating the driver shaft (22) easy by using the coupling.</li>
</ol>
<p ALIGN="LEFT" dir="ltr">
<font face="Arial">
<font size="4"><span style="text-transform: capitalize">Installing</span></font><b> </b>
<font size="4">the</font><b> </b><font size="4">
<span style="text-transform: capitalize">pump</span></font><b> </b>
<font size="4">with the</font><b> </b><font size="4">
<span style="text-transform: capitalize">gearbox</span></font><b> </b>
<font size="4">to the</font><b> </b><font size="4">
<span style="text-transform: capitalize">foundation</span></font></font></p>
<ol>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr">Install the pump with the gearbox in reverse sequence of the removal
sequence .</li>
</ol>
<p ALIGN="LEFT" dir="ltr">
<font face="Arial" size="4">
<span style="text-transform: capitalize">Re-Alignment</span> of the<span style="text-transform: capitalize"> 
pump</span> to the <span style="text-transform: capitalize">separate gearbox
</span></font></p>
<ol>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr">According to the MPIS doc # cpl-001-r0 </li>
</ol>
<p ALIGN="LEFT" dir="ltr">
<font face="Arial" size="4">
<span style="text-transform: capitalize">Change </span>the<span style="text-transform: capitalize"> 
packing</span> of the <span style="text-transform: capitalize">stuffing box</span></font></p>
<ol>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">Clean the surfaces of the stuffing box and shaft well.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">Wire the suitable packing size on a part of shaft with the same diameter
of the pump shaft.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">The number of turns is equal to the numbers of rings needed in the
stuffing box.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">Cut all packing rings along the shaft by using a sharp knife.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">Fit the rings in the stuffing box with the cut turned 180<sup>o</sup> 
  , starting at 9 clock.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">The packing should never be knocked as they then may become damaged.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">Remember that in a stuffing box there must always be as light leakage of
the fluid.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">Do not tighten the gland hard to prevent the rise in temperature of the
stuffing box.</li>
</ol>
<p ALIGN="LEFT" dir="ltr">
<font face="Arial" size="4">
<span style="text-transform: capitalize">Refilling</span> the
<span style="text-transform: capitalize">pump</span>'s
<span style="text-transform: capitalize">gearbox </span>by
<span style="text-transform: capitalize">lubricating oil</span></font></p>
<ol>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 4">Prepare the suitable lubricating oil in a clean bottle.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 4">Open the plug (7).</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 4">Fill some lubricating oil and turn the gearbox by hand many times to
clean gear box.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 4">Open the plug (23) and drain the oil, which used to clean.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Close the plug (23) again and filling the gearbox with oil until 2/3 of
oil side glass.<br>
  <b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Equipment Code:</font></b><p ALIGN="left" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Date :</font></b></p>

  </li>
</ol>

<p ALIGN="left" style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></b>
<font face="Arial" size="4">Trouble 
Shooting</font></p>

<table border="1" style="border-collapse: collapse" bordercolor="#111111" width="688" id="AutoNumber2" height="526">
  <tr>
    <td width="141" align="center" dir="ltr" height="23">
    <p style="margin-top: 0; margin-bottom: 0">Trouble</td>
    <td width="235" align="center" dir="ltr" height="23">
    <p style="margin-top: 0; margin-bottom: 0">Possible Reasons</td>
    <td width="302" align="center" dir="ltr" height="23">
    <p style="margin-top: 0; margin-bottom: 0">Remedy</td>
  </tr>
  <tr>
    <td width="141" rowspan="6" height="120" valign="middle" dir="ltr">
    <p dir="ltr" align="left" style="margin:0 6; ">
    <span dir="ltr">Pump does not supply amount </span> </td>
    <td width="235" height="38" align="left" dir="ltr" valign="top">
    <p style="margin:0 6; " dir="ltr"><span dir="ltr">Suction&nbsp; line trouble</span></td>
    <td width="302" height="38" dir="ltr">
    <p style="margin:0 6; " align="left" dir="ltr">- Check suction valve
it must be opened.</p>
    <p style="margin:0 6; " dir="ltr" align="left">
    <span dir="ltr">- Check air tightness of suction piping</span></td>
  </tr>
  <tr>
    <td width="235" height="19" align="left" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Pump not primed</td>
    <td width="302" height="19" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Prime the pump.</td>
  </tr>
  <tr>
    <td width="235" height="20" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Opposite sense of rotation</td>
    <td width="302" height="20" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Check the rotation direction.</td>
  </tr>
  <tr>
    <td width="235" height="28" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Leakage in relief valve</td>
    <td width="302" height="28" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Check the relief valve seat and also its spring.</td>
  </tr>
  <tr>
    <td width="235" height="26" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Excessive suction lift</td>
    <td width="302" height="26" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Check the recommended specification.</td>
  </tr>
  <tr>
    <td width="235" height="1" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Excessive worn in rotating pistons and pump casing</td>
    <td width="302" height="1" valign="top" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Chang the rotating piston and repair pump casing or changed it.</td>
  </tr>
  <tr>
    <td width="141" rowspan="4" align="center" style="border-top-style: groove; border-top-width: 3" height="31" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Delivered amount is low</td>
    <td width="235" style="border-top-style: groove; border-top-width: 3" height="37" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Suction line trouble</td>
    <td width="302" style="border-top-style: groove; border-top-width: 3" height="37" valign="top" dir="ltr">
    <p style="margin:0 6; " dir="ltr">- Check suction valve and it must be opened.</p>
    <p style="margin:0 6; " dir="ltr">- Check air-tightness of suction piping.</td>
  </tr>
  <tr>
    <td width="235" height="25" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Pump speed are too low</td>
    <td width="302" height="25" valign="top" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Check recommended specifications.</td>
  </tr>
  <tr>
    <td width="235" height="12" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Clearance between rotating pistons, bore or covers is too great. 
    </td>
    <td width="302" height="12" valign="top" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Change the worn parts.</td>
  </tr>
  <tr>
    <td width="235" height="1" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Mechanical impurities in the liquid</td>
    <td width="302" height="1" valign="top" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Check the filter before pump</td>
  </tr>
  <tr>
    <td width="141" rowspan="3" style="border-top-style: groove; border-top-width: 3" height="49" valign="middle" dir="ltr">
    <p style="margin:0 6; " align="left" dir="ltr">Pump doses not reach the prescribed pressure</td>
    <td width="235" style="border-top-style: groove; border-top-width: 3" height="30" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Pressure gauge gives low pressure</td>
    <td width="302" style="border-top-style: groove; border-top-width: 3" height="30" valign="top" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Recalibrate the pressure gauge or renewed it.</td>
  </tr>
  <tr>
    <td width="235" height="34" valign="top" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Clearance between the rotating pistons, body and covers is too great.
      </td>
    <td width="302" height="34" valign="top" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Check or change worn parts of pump 
    </td>
  </tr>
  <tr>
    <td width="235" height="1" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Direct connection of suction with delivery happened in the pump</td>
    <td width="302" height="1" valign="top" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Dismantle the pump and check it.</td>
  </tr>
  <tr>
    <td width="141" rowspan="4" style="border-top-style: groove; border-top-width: 3" height="123" valign="middle" dir="ltr">
    <p style="margin:0 6; " align="left" dir="ltr">Excessive noise in pump</td>
    <td width="235" style="border-top-style: groove; border-top-width: 3" height="26" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Air in pump casing</td>
    <td width="302" style="border-top-style: groove; border-top-width: 3" height="26" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Check air-tightness of pump casing.</td>
  </tr>
  <tr>
    <td width="235" height="38" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Misalignment. 
    </td>
    <td width="302" height="38" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Realignment the pump with motor and retighten all bolts of pump and 
      motor with foundation.</td>
  </tr>
  <tr>
    <td width="235" height="26" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Discharge pressure too high</td>
    <td width="302" height="26" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Check the recommended discharge pressure.</td>
  </tr>
  <tr>
    <td width="235" height="24" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Bearing damage</td>
    <td width="302" height="24" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Change the bearing</td>
  </tr>
  <tr>
    <td width="141" rowspan="6" style="border-top-style: groove; border-top-width: 3" height="164" valign="middle" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" align="center" dir="ltr">
    Excessive power Consumption</td>
    <td width="235" height="21" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Excessive discharge pressure</td>
    <td width="302" height="21" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Check the pressure gauge.</td>
  </tr>
  <tr>
    <td width="235" height="19" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Uncorrected assembly of pump.</td>
    <td width="302" height="19" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Mount the pump correctly.</td>
  </tr>
  <tr>
    <td width="235" height="19" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Cold liquid or high viscosity 
    </td>
    <td width="302" height="19" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Measure the viscosity and temperature.</td>
  </tr>
  <tr>
    <td width="235" height="38" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Gland is tightening too much and heated.</td>
    <td width="302" height="38" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Check the stuffing box and it must be leakage some drops of liquid to 
      cooling gland.</td>
  </tr>
  <tr>
    <td width="235" height="29" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Bearing damage</td>
    <td width="302" height="29" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Check the bearing and exchanged it if needed</td>
  </tr>
  <tr>
    <td width="235" height="23" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Pump speed higher than rated</td>
    <td width="302" height="23" dir="ltr">
    <p style="margin:0 6; " dir="ltr">Measure the pump speed.</td>
  </tr>
</table>

<p ALIGN="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0">&nbsp;</p>

<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="77%">
  <tr>
    <td width="50%" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="56%" style="border-style: none; border-width: medium">&nbsp;</td>
  </tr>
  <tr>
    <td width="50%" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="56%" style="border-style: none; border-width: medium">&nbsp;</td>
  </tr>
  <tr>
    <td width="50%" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="56%" style="border-style: none; border-width: medium">&nbsp;</td>
  </tr>
  <tr>
    <td width="50%" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="56%" style="border-style: none; border-width: medium">
    <p align="center" dir="ltr">
<img border="0" src="../app_gen/EDEPC/all_docs/graphics/HVDP-001-r01.jpg" align="left" width="508" height="254"></td>
  </tr>
</table>

<p ALIGN="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0">&nbsp;</p>

<p ALIGN="center" style="line-height: 100%; margin-top: 4; margin-bottom: 0">
</p>

<p ALIGN="center" style="line-height: 100%; margin-top: 4; margin-bottom: 0">
</p>

<p ALIGN="center" style="line-height: 100%; margin-top: 4; margin-bottom: 0">
</p>

<p ALIGN="center" style="line-height: 100%; margin-top: 4; margin-bottom: 0">
</p>

<p ALIGN="center" style="line-height: 100%; margin-top: 4; margin-bottom: 0" dir="ltr">
</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0"><span lang="en-us">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Figure </span>1:&nbsp;&nbsp;
<span lang="en-us">Version with supporting bearing</span></p>

<p ALIGN="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0">&nbsp;</p>

<table border="1" style="border-collapse: collapse" bordercolor="#111111" width="82%" align="left">
  <tr>
    <td width="6%" align="center" dir="ltr">1</td>
    <td width="19%" align="center" dir="ltr">
    <span style="text-transform: capitalize">nut</span></td>
    <td width="4%" align="center" dir="ltr">11</td>
    <td width="18%" align="center" dir="ltr">
    <span style="text-transform: capitalize">gufero seal</span></td>
    <td width="5%" align="center" dir="ltr">21</td>
    <td width="19%" align="center" dir="ltr">
    <span style="text-transform: capitalize">driven shaft</span></td>
    <td width="6%" align="center" dir="ltr">31</td>
    <td width="46%" align="center" dir="ltr">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" dir="ltr">2</td>
    <td width="19%" align="center" dir="ltr">
    <span style="text-transform: capitalize">bolt</span></td>
    <td width="4%" align="center" dir="ltr">12</td>
    <td width="18%" align="center" dir="ltr">
    <span style="text-transform: capitalize">distance bush</span></td>
    <td width="5%" align="center" dir="ltr">22</td>
    <td width="19%" align="center" dir="ltr">
    <span style="text-transform: capitalize">driving shaft</span></td>
    <td width="6%" align="center" dir="ltr">32</td>
    <td width="46%" align="center" dir="ltr">
    <span style="text-transform: capitalize">heated gland body</span></td>
  </tr>
  <tr>
    <td width="6%" align="center" dir="ltr">3</td>
    <td width="19%" align="center" dir="ltr">
    <span style="text-transform: capitalize">gland bolt</span></td>
    <td width="4%" align="center" dir="ltr">13</td>
    <td width="18%" align="center" dir="ltr">
    <span style="text-transform: capitalize">sealing insert</span></td>
    <td width="5%" align="center" dir="ltr">23</td>
    <td width="19%" align="center" dir="ltr">
    <span style="text-transform: capitalize">plug</span></td>
    <td width="6%" align="center" dir="ltr">33</td>
    <td width="46%" align="center" dir="ltr">
    <span style="text-transform: capitalize">bearing cover</span></td>
  </tr>
  <tr>
    <td width="6%" align="center" dir="ltr">4</td>
    <td width="19%" align="center" dir="ltr">
    <span style="text-transform: capitalize">bearing cover</span></td>
    <td width="4%" align="center" dir="ltr">14</td>
    <td width="18%" align="center" dir="ltr">
    <span style="text-transform: capitalize">rotating piston</span></td>
    <td width="5%" align="center" dir="ltr">24</td>
    <td width="19%" align="center" dir="ltr">
    <span style="text-transform: capitalize">bearing bush</span></td>
    <td width="6%" align="center" dir="ltr">34</td>
    <td width="46%" align="center" dir="ltr">
    <span style="text-transform: capitalize">bearing</span></td>
  </tr>
  <tr>
    <td width="6%" align="center" dir="ltr">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">5</td>
    <td width="19%" align="center" dir="ltr">
    <span style="text-transform: capitalize">gufero sealing</span></td>
    <td width="4%" align="center" dir="ltr">15</td>
    <td width="18%" align="center" dir="ltr">
    <span style="text-transform: capitalize">pump cover</span></td>
    <td width="5%" align="center" dir="ltr">25</td>
    <td width="19%" align="center" dir="ltr">
    <span style="text-transform: capitalize">pedestal cover</span></td>
    <td width="6%" align="center" dir="ltr">35</td>
    <td width="46%" align="center" dir="ltr">
    <span style="text-transform: capitalize">splice</span></td>
  </tr>
  <tr>
    <td width="6%" align="center" dir="ltr">6</td>
    <td width="19%" align="center" dir="ltr">
    <span style="text-transform: capitalize">antifriction bear</span></td>
    <td width="4%" align="center" dir="ltr">16</td>
    <td width="18%" align="center" dir="ltr">
    <span style="text-transform: capitalize">gland body</span></td>
    <td width="5%" align="center" dir="ltr">26</td>
    <td width="19%" align="center" dir="ltr">
    <span style="text-transform: capitalize">pump body</span></td>
    <td width="6%" align="center" dir="ltr">36</td>
    <td width="45%" align="center" dir="ltr">
    <span style="text-transform: capitalize">nut</span></td>
  </tr>
  <tr>
    <td width="6%" align="center" dir="ltr">7</td>
    <td width="19%" align="center" dir="ltr">
    <span style="text-transform: capitalize">plug</span></td>
    <td width="4%" align="center" dir="ltr">17</td>
    <td width="18%" align="center" dir="ltr">
    <span style="text-transform: capitalize">gland bush</span></td>
    <td width="5%" align="center" dir="ltr">27</td>
    <td width="19%" align="center" dir="ltr">
    <span style="text-transform: capitalize">pin</span></td>
    <td width="6%" align="center" dir="ltr">37</td>
    <td width="45%" align="center" dir="ltr">
    <span style="text-transform: capitalize">bolt</span></td>
  </tr>
  <tr>
    <td width="6%" align="center" dir="ltr">8</td>
    <td width="19%" align="center" dir="ltr">
    <span style="text-transform: capitalize">gear wheel</span></td>
    <td width="4%" align="center" dir="ltr">18</td>
    <td width="18%" align="center" dir="ltr">
    <span style="text-transform: capitalize">gland packing</span></td>
    <td width="5%" align="center" dir="ltr">28</td>
    <td width="19%" align="center" dir="ltr">
    <span style="text-transform: capitalize">plug</span></td>
    <td width="6%" align="center" dir="ltr">38</td>
    <td width="46%" align="center" dir="ltr">
    <span style="text-transform: capitalize">bolt</span></td>
  </tr>
  <tr>
    <td width="6%" align="center" dir="ltr">9</td>
    <td width="19%" align="center" dir="ltr">
    <span style="text-transform: capitalize">spring</span></td>
    <td width="4%" align="center" dir="ltr">19</td>
    <td width="18%" align="center" dir="ltr">
    <span style="text-transform: capitalize">gland ring</span></td>
    <td width="5%" align="center" dir="ltr">29</td>
    <td width="19%" align="center" dir="ltr">
    <span style="text-transform: capitalize">sealing</span></td>
    <td width="6%" align="center" dir="ltr">39</td>
    <td width="46%" align="center" dir="ltr">
    <span style="text-transform: capitalize">nuts</span></td>
  </tr>
  <tr>
    <td width="6%" align="center" dir="ltr">10</td>
    <td width="19%" align="center" dir="ltr">
    <span style="text-transform: capitalize">pin</span></td>
    <td width="4%" align="center" dir="ltr">20</td>
    <td width="18%" align="center" dir="ltr">
    <span style="text-transform: capitalize">gland flange</span></td>
    <td width="5%" align="center" dir="ltr">30</td>
    <td width="19%" align="center" dir="ltr">
    <span style="text-transform: capitalize">spring</span></td>
    <td width="6%" align="center" dir="ltr">&nbsp;</td>
    <td width="46%" align="center" dir="ltr">&nbsp;</td>
  </tr>
  </table>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>