<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>hvdp-002-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
</head>

<body background="../../images/approved%20mark.jpg">

<TABLE height=1 cellSpacing=1 cellPadding=7 width=569 border=1>
  <TR>
    <TD vAlign=middle width=60 height=1 rowSpan=6>
    <p align="center">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="199"></b></TD>
    <TD vAlign=top width=474 colSpan=2 height=1>
      <TABLE width="471" border=0 height="33">
        <TBODY>
        <TR>
          <TD width="213" height="29"><font face="Arial" size="5"><b>
          Power Stations</b></font></TD>
          <TD align=right width="248" height="29"><B>
          <font face="Arial" size="5"><X1>Technical Procedure 
      </X1></font></B></TD></TR></TBODY></TABLE></TD></TR>
  <TR>
    <TD vAlign=top width=281 height=72 rowSpan=3 align="left" dir="ltr"><b><FONT face=Arial 
      size=1>Equipment:<BR></FONT><FONT face=Arial 
      size=2>Horizontal Volume<span lang="en-us"> Displacement</span> Pump<br>
    (Unloading Mazot Pump)<br>
    150 RPP-4000-101-LN-17<br>
    SIGMA, CZECH</FONT></b></TD>
    <TD vAlign=top width=175 height=4 align="left" dir="ltr"><FONT face=Arial size=1>Document No.:</FONT><B> <X3> <FONT face=Arial size=3>
    &nbsp;</FONT></X3><font face="Arial" size="2">HVDP-002-r0</font></B></TD></TR>
  <TR>
    <TD vAlign=top width=183 height=1 dir="ltr" align="left"><span dir="ltr"><FONT face=Arial size=1>Issued 
      to:</FONT><B><FONT face=Arial size=3> </FONT><X4><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp; Talkha PS</font></B></span></TD></TR>
  <TR>
    <TD vAlign=top width=183 height=33 dir="ltr" align="left"><span dir="ltr"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp; <b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    APPROVED</font></b></span></TD></TR>
  <TR>
    <TD vAlign=top width=281 height=1 rowSpan=2 align="left" dir="ltr"><b><FONT face=Arial 
      size=1>Procedure:</FONT><FONT face=Arial 
      size=3><BR></FONT>
    <font size="2" face="Arial">Equipment Inspection&nbsp; ( I1-M2, M6 )</font></b></TD>
    <TD vAlign=top width=183 height=1 dir="ltr" align="left"><b><span dir="ltr"><FONT face=Arial size=1>
    Approved Date:&nbsp;&nbsp; 22 Jan 2003</FONT></span></b></TD></TR>
  <TR>
    <TD vAlign=top width=183 height=1 dir="ltr" align="left"><b><span dir="ltr"><FONT face=Arial size=1>
    Date to be Reviewed:&nbsp; Jan 2008</FONT></span></b></TD></TR></TABLE>

<p ALIGN="LEFT"><b><font face="Arial" size="5">Introduction</font></p>
</b>
<blockquote>
  <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 8">This document out lines the details equipment inspection steps 
  I1, required for
horizontal volume <span lang="en-us">displacement</span> pump with rotating pistons with a supporting bearing.<span lang="en-us">which 
  must be performed every 2 and 6 month as indicated by M2, M6 in the above title block.</span></p>
  <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 8">
<span dir="ltr">
    The first draft initiated by 
eng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by 
quality control eng. Samir Abdel Gelil at EDEPCo.,  accepted by general director eng. Ali Al-Lithy
<font face="Times New Roman">and approved by eng. Mostafa Alam: Head Sector of Talkha Steam 
Power Station 2x210MW</font></span></p>
  <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font face="Arial">Technical specification of Unloading 
  Mazot PUMP</font></b></p>
  <table border="1" style="border-collapse: collapse" bordercolor="#111111" width="606" id="AutoNumber1" height="377">
    <tr>
      <td width="261" height="19">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">No. of pump</font></td>
      <td width="338" height="19">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">5&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      (OPD11,12,13,14and15) D001</font></td>
    </tr>
    <tr>
      <td width="261" height="19">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Pump type</font></td>
      <td width="338" height="19">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      SIGMA&nbsp; 150-RPP-4000-101-LN-17</font></td>
    </tr>
    <tr>
      <td width="261" height="19">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Gear pox type</font></td>
      <td width="338" height="19">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">TSA  031301  03  3  5.6&nbsp; x 1500</font></td>
    </tr>
    <tr>
      <td width="261" height="19"><font face="Arial" size="2">Delivered quantity (L/S)</font></td>
      <td width="338" height="19"><font face="Arial" size="2">17.3</font></td>
    </tr>
    <tr>
      <td width="261" height="19"><font face="Arial" size="2">Pressure in delivery( Mpa)
      </font> </td>
      <td width="338" height="19"><font face="Arial" size="2">0.6</font></td>
    </tr>
    <tr>
      <td width="261" height="19"><font face="Arial" size="2">Pump speed (rpm)</font></td>
      <td width="338" height="19"><font face="Arial" size="2">260</font></td>
    </tr>
    <tr>
      <td width="261" height="19"><font face="Arial" size="2">Recommended oil type for pumps gear box</font></td>
      <td width="338" height="19"><font face="Arial" size="2">DTE 105</font></td>
    </tr>
    <tr>
      <td width="261" height="19"><font face="Arial" size="2">Equivalent oil type for pumps gear box</font></td>
      <td width="338" height="19"><font face="Arial" size="2">Misr compressor oil 50</font></td>
    </tr>
    <tr>
      <td width="261" height="19"><font face="Arial" size="2">Quantity of oil for pumps gear box (L)</font></td>
      <td width="338" height="19"><font face="Arial" size="2">3</font></td>
    </tr>
    <tr>
      <td width="261" height="19"><font face="Arial" size="2">Exchange interval for pumps gear box (hr)</font></td>
      <td width="338" height="19"><font face="Arial" size="2">2000</font></td>
    </tr>
    <tr>
      <td width="261" height="19"><font face="Arial" size="2">Recommended oil type for main gear box</font></td>
      <td width="338" height="19"><font face="Arial" size="2">Mobil gear oil 630</font></td>
    </tr>
    <tr>
      <td width="261" height="19"><font face="Arial" size="2">Equivalent oil type for main gear box</font></td>
      <td width="338" height="19"><font face="Arial" size="2">Misr industrial gear oil p - 220</font></td>
    </tr>
    <tr>
      <td width="261" height="19"><font face="Arial" size="2">Quantity of oil for main gear box (L)</font></td>
      <td width="338" height="19"><font face="Arial" size="2">4</font></td>
    </tr>
    <tr>
      <td width="261" height="19"><font face="Arial" size="2">Exchange interval for main gear box (hr)</font></td>
      <td width="338" height="19"><font face="Arial" size="2">2000</font></td>
    </tr>
    <tr>
      <td width="261" height="23" valign="top">
      <p align="left" dir="ltr"><font face="Arial" size="2">Flexible coupling type</font></td>
      <td width="338" height="23"><font face="Arial" size="2">BKN-250 (Between 
      pumps shaft and out gearbox shaft)<br>
      BKN  160 (Between motor shaft and in gearbox shaft)</font></td>
    </tr>
    <tr>
      <td width="261" height="19"><font face="Arial" size="2">Pump, gear box, motor shaft Diameter (mm)</font></td>
      <td width="338" height="19"><font face="Arial" size="2">( 63 , 85  42 , 55 ) H7</font></td>
    </tr>
    <tr>
      <td width="261" height="19"><font face="Arial" size="2">Pump, gear box, motor weight (Kg)</font></td>
      <td width="338" height="19"><font face="Arial" size="2">510 , 120 , 430</font></td>
    </tr>
  </table>

</blockquote>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
<b>
<font face="Arial" size="5">Safety Precautions</font></b></p>

<ul>


<xd>
<LI dir="ltr">
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">A work permit must be issued, 
the qualified maintenance staff should
  carry the suitable safety category,&nbsp;</LI>
<LI dir="ltr">
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">Safety fence (rope) with caution 
marks surrounding the work area,</LI> 

</xd>


  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font face="Times New Roman">Wear your safety helmet, shoes .... etc</font></li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">Isolate the 
circuit breaker for the motor of this pump.</p>

  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">The pump must 
be isolated mechanically by closing suction and delivery
valve.</p>

  </li>
</ul>

<b>
<p ALIGN="LEFT" dir="ltr"><span dir="ltr"><font face="Arial" size="5">Tools and Equipment</font></span></p>
</b>
<ul>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Complete maintenance tool set.</p>
  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Cleaning 
fluid, Feeler gauge.</p>
  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Suitable lifting device.</p>
  </li>
</ul>
<p ALIGN="LEFT" dir="ltr">
<b>
<font SIZE="5" face="Arial">Work
to be Carried Out</font></b></p>

<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial">Inspection 
every 2 month<br>
Before isolated the pump mechanically and electrically</font></b></p>
<table border="1" style="border-collapse: collapse" bordercolor="#111111" width="652" id="AutoNumber2">
  <tr>
    <td width="43" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Steps</font></td>
    <td width="370" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Work to be carried out
    </font> </td>
    <td width="113" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">&nbsp;Setting<br>
    (reference value )</font></td>
    <td width="113" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Test results</font></td>
  </tr>
  <tr>
    <td width="43">
    <p align="center" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">1</font></td>
    <td width="370">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Check any noise or vibration in pump, pump gearbox and main 
    gear box.</font></td>
    <td width="113">
    <p align="center" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">OK
 NOT OK</font></td>
    <td width="113">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  <tr>
    <td width="43">
    <p align="center" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">2</font></td>
    <td width="370">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Check any leakage from the piping connections to the pump.
    </font>
    </td>
    <td width="113">
    <p align="center" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">OK  NOT OK</font></td>
    <td width="113">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  <tr>
    <td width="43">
    <p align="center"><font face="Arial" size="2">3</font></td>
    <td width="370"><font face="Arial" size="2">Check the amount of leakage from stuffing box and prevented 
    it by
    retighten the gland bolts but it must leaks some drops (50 drop/min) to cool 
    the gland.&nbsp; </font> </td>
    <td width="113">
    <p align="center"><font face="Arial" size="2">OK  NOT OK</font></td>
    <td width="113">&nbsp;</td>
  </tr>
  <tr>
    <td width="43">
    <p align="center"><font face="Arial" size="2">4</font></td>
    <td width="370"><font face="Arial" size="2">Check any leakage of lubricating oil in pumps gearbox</font></td>
    <td width="113">
    <p align="center"><font face="Arial" size="2">OK  NOT OK</font></td>
    <td width="113">&nbsp;</td>
  </tr>
  <tr>
    <td width="43">
    <p align="center"><font face="Arial" size="2">5</font></td>
    <td width="370"><font face="Arial" size="2">Check any leakage of lubricating oil in main gearbox.
    </font> </td>
    <td width="113">
    <p align="center"><font face="Arial" size="2">OK  NOT OK</font></td>
    <td width="113">&nbsp;</td>
  </tr>
  <tr>
    <td width="43">
    <p align="center"><font face="Arial" size="2">6</font></td>
    <td width="370"><font face="Arial" size="2">Check the oil level in pump gearbox.</font></td>
    <td width="113" align="center"><font face="Arial" size="2">2/3 of oil side glass</font></td>
    <td width="113">&nbsp;</td>
  </tr>
  <tr>
    <td width="43" align="center"><font face="Arial" size="2">7</font></td>
    <td width="370"><font face="Arial" size="2">Check the oil level in main gearbox</font></td>
    <td width="113" align="center"><font face="Arial" size="2">2/3 of oil side glass</font></td>
    <td width="113">&nbsp;</td>
  </tr>
  <tr>
    <td width="43" align="center"><font face="Arial" size="2">8</font></td>
    <td width="370"><font face="Arial" size="2">&nbsp;Check the pressure in the pumps delivery.</font></td>
    <td width="113" align="center"><font face="Arial" size="2">0.6 Mpa</font></td>
    <td width="113">&nbsp;</td>
  </tr>
  <tr>
    <td width="43" align="center"><font face="Arial" size="2">9</font></td>
    <td width="370"><font face="Arial" size="2">Check the temperature of all bearing houses.
    </font> </td>
    <td width="113" align="center"><font face="Arial" size="2">&lt; 70 C</font></td>
    <td width="113">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
</table>
<p style="margin-top: 0; margin-bottom: 0">Notes:</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial">After isolated the pump mechanically and electrically</font></b></p>
<table border="1" style="border-collapse: collapse" bordercolor="#111111" width="656" id="AutoNumber2">
  <tr>
    <td width="40" align="center" dir="rtl">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Steps</font></td>
    <td width="359" align="center" dir="rtl">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Work to be carried out
    </font> </td>
    <td width="118" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font face="Arial" size="2">Setting<br>
    (reference value )</font></td>
    <td width="126" align="center" dir="rtl">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Test results</font></td>
  </tr>
  <tr>
    <td width="40" dir="ltr">
    <p align="center" dir="ltr"><font face="Arial" size="2">1</font></td>
    <td width="359" dir="ltr" align="left"><font face="Arial" size="2">Check the coupling pins and changed the inserts of 
    carrying pins (polyamide) if needed..</font></td>
    <td width="118" dir="ltr">
    <p align="center" dir="ltr"><font face="Arial" size="2">OK
 NOT OK</font></td>
    <td width="126" dir="rtl">&nbsp;</td>
  </tr>
  <tr>
    <td width="40" align="center" dir="ltr"><font face="Arial" size="2">2</font></td>
    <td width="359" dir="ltr" align="left"><font face="Arial" size="2">Check the packing if there is more leakage and did 
    not prevent by tighten the gland bolts</font></td>
    <td width="118" align="center" dir="ltr"><font face="Arial" size="2">OK  NOT OK</font></td>
    <td width="126" dir="rtl">&nbsp;</td>
  </tr>
  <tr>
    <td width="40" align="center" dir="ltr"><font face="Arial" size="2">3</font></td>
    <td width="359" dir="ltr" align="left"><font face="Arial" size="2">Prevent the leakage of lubricating oil in pumps 
    gearbox</font></td>
    <td width="118" align="center" dir="ltr"><font face="Arial" size="2">OK  NOT OK</font></td>
    <td width="126" dir="rtl">&nbsp;</td>
  </tr>
  <tr>
    <td width="40" align="center" dir="ltr"><font face="Arial" size="2">4</font></td>
    <td width="359" dir="ltr" align="left"><font face="Arial" size="2">Prevent leakage of lubricating oil in main 
    gearbox.</font></td>
    <td width="118" align="center" dir="ltr"><font face="Arial" size="2">OK  NOT OK</font></td>
    <td width="126" dir="rtl">&nbsp;</td>
  </tr>
  <tr>
    <td width="40" align="center" dir="ltr"><font face="Arial" size="2">5</font></td>
    <td width="359" dir="ltr" align="left"><font face="Arial" size="2">Add lubricating oil to main gearbox if oil level 
    less than 2/3 oil side glass</font></td>
    <td width="118" align="center" dir="ltr"><font face="Arial" size="2">2/3 oil side glass</font></td>
    <td width="126" dir="rtl">&nbsp;</td>
  </tr>
  <tr>
    <td width="40" align="center" dir="ltr"><font face="Arial" size="2">6</font></td>
    <td width="359" dir="ltr" align="left"><font face="Arial" size="2">Add lubricating oil to pumps gearbox if oil level 
    less than 2/3 oil side glass</font></td>
    <td width="118" align="center" dir="ltr"><font face="Arial" size="2">2/3 oil side glass</font></td>
    <td width="126" dir="rtl">&nbsp;</td>
  </tr>
  <tr>
    <td width="40" align="center" dir="ltr"><font face="Arial" size="2">7</font></td>
    <td width="359" dir="ltr" align="left"><font face="Arial" size="2">Retighten the bolts connected pump, pumps 
    gearbox, main gearbox and motor with foundation</font></td>
    <td width="118" align="center" dir="ltr"><font face="Arial" size="2">OK  NOT OK</font></td>
    <td width="126" dir="rtl">&nbsp;</td>
  </tr>
  <tr>
    <td width="40" align="center" dir="ltr"><font face="Arial" size="2">8</font></td>
    <td width="359" dir="ltr" align="left"><font face="Arial" size="2">Check the alignment between pump, main gearbox and 
    main gearbox, motor</font></td>
    <td width="118" align="center" dir="ltr"><font face="Arial" size="2">OK  NOT OK</font></td>
    <td width="126" dir="rtl">&nbsp;</td>
  </tr>
</table>
<p style="margin-top: 0; margin-bottom: 0">Notes:</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Equipment Code:</font></b></p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Date :</font></b></p>

<p style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial">Inspection every 6 month: <br>
Before isolated the pump mechanically and electrically</font></b></p>
<table border="1" style="border-collapse: collapse" bordercolor="#111111" width="655" id="AutoNumber2" height="171">
  <tr>
    <td width="35" align="center" height="32">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Steps</font></td>
    <td width="391" align="center" height="32">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Work to be carried out
    </font> </td>
    <td width="112" align="center" height="32" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font face="Arial" size="2">&nbsp;Setting<br>
    (reference value )</font></td>
    <td width="104" align="center" height="32">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Test results</font></td>
  </tr>
  <tr>
    <td width="35" height="19">
    <p align="center" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">1</font></td>
    <td width="391" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Check any noise or vibration in pump, pumps gear box and main gear box</font></td>
    <td width="112" align="center" height="19" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font face="Arial" size="2">OK  NOT OK</font></td>
    <td width="104" height="19">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  <tr>
    <td width="35" align="center" height="1"><font face="Arial" size="2">2</font></td>
    <td width="391" height="1"><font face="Arial" size="2">Check the amount of 
    leakage from stuffing box and minimized it by retighten the gland bolts and 
    keep some drops (50 drops/ min) for cooling</font></td>
    <td width="112" align="center" height="1" dir="ltr"><font face="Arial" size="2">OK  NOT OK</font></td>
    <td width="104" height="1"></td>
  </tr>
  <tr>
    <td width="35" align="center" height="19"><font face="Arial" size="2">3</font></td>
    <td width="391" height="19"><font face="Arial" size="2">Check any leakage from the pipes connections to the pump</font></td>
    <td width="112" align="center" height="19" dir="ltr"><font face="Arial" size="2">OK  NOT OK</font></td>
    <td width="104" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="35" align="center" height="19"><font face="Arial" size="2">4</font></td>
    <td width="391" height="19"><font face="Arial" size="2">Check leakage of lubricating oil in pumps gearbox</font></td>
    <td width="112" align="center" height="19" dir="ltr"><font face="Arial" size="2">OK  NOT OK</font></td>
    <td width="104" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="35" align="center" height="19"><font face="Arial" size="2">5</font></td>
    <td width="391" height="19"><font face="Arial" size="2">Check leakage of lubricating oil in main gearbox.</font></td>
    <td width="112" align="center" height="19" dir="ltr"><font face="Arial" size="2">OK  NOT OK</font></td>
    <td width="104" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="35" align="center" height="19"><font face="Arial" size="2">6</font></td>
    <td width="391" height="19"><font face="Arial" size="2">Check the oil level in pumps gearbox</font></td>
    <td width="112" align="center" height="19" dir="ltr"><font face="Arial" size="2">2/3 oil side glass</font></td>
    <td width="104" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="35" align="center" height="19"><font face="Arial" size="2">7</font></td>
    <td width="391" height="19"><font face="Arial" size="2">Check the oil level in main gearbox.</font></td>
    <td width="112" align="center" height="19" dir="ltr"><font face="Arial" size="2">2/3 oil side glass</font></td>
    <td width="104" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="35" align="center" height="19"><font face="Arial" size="2">8</font></td>
    <td width="391" height="19"><font face="Arial" size="2">Check the pressure in the pumps delivery.</font></td>
    <td width="112" align="center" height="19" dir="ltr"><font face="Arial" size="2">0.6 Mpa</font></td>
    <td width="104" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="35" align="center" height="4"><font face="Arial" size="2">9</font></td>
    <td width="391" height="4"><font face="Arial" size="2">Check the temperature of all bearing house, it must be less than 70 C</font></td>
    <td width="112" align="center" height="4" dir="ltr"><font face="Arial" size="2">&lt; 70 C</font></td>
    <td width="104" height="4"></td>
  </tr>
</table>
<p style="margin-top: 0; margin-bottom: 0">Notes: </p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................<br>
.........................................................................................................................................................</p>
<p>
<b><font face="Arial">After isolated the pump mechanically and electrically</font></b></p>
<table border="1" style="border-collapse: collapse" bordercolor="#111111" width="632" id="AutoNumber2" height="37">
  <tr>
    <td width="43" align="center" height="38"><font face="Arial" size="2">Steps</font></td>
    <td width="347" align="center" height="38"><font face="Arial" size="2">Work to be carried out
    </font> </td>
    <td width="101" align="center" height="38"><font face="Arial" size="2">&nbsp;Setting<br>
    (reference value)</font></td>
    <td width="128" align="center" height="38"><font face="Arial" size="2">Test results</font></td>
  </tr>
  <tr>
    <td width="43" height="38">
    <p align="center"><font face="Arial" size="2">1</font></td>
    <td width="347" height="38"><font face="Arial" size="2">Check the rotating pistons from mechanical wear and measure 
    the clearances</font></td>
    <td width="101" align="center" height="38"><font face="Arial" size="2">OK  NOT OK</font></td>
    <td width="128" height="38">&nbsp;</td>
  </tr>
  <tr>
    <td width="43" align="center" height="19"><font face="Arial" size="2">2</font></td>
    <td width="347" height="19"><font face="Arial" size="2">Check the bearings in pump , pumps gearbox
    </font> </td>
    <td width="101" align="center" height="19"><font face="Arial" size="2">OK  NOT OK</font></td>
    <td width="128" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="43" align="center" height="1"><font face="Arial" size="2">3</font></td>
    <td width="347" height="1"><font face="Arial" size="2">Change the packing if leakage is heavy and didnt prevented 
    by tighten the gland bolts. </font> </td>
    <td width="101" align="center" height="1"><font face="Arial" size="2">OK  NOT OK</font></td>
    <td width="128" height="1"></td>
  </tr>
  <tr>
    <td width="43" align="center" height="38"><font face="Arial" size="2">4</font></td>
    <td width="347" height="38"><font face="Arial" size="2">Prevent the leakage of lubricating oil in pumps gearbox and 
    main gearbox.</font></td>
    <td width="101" align="center" height="38"><font face="Arial" size="2">OK  NOT OK</font></td>
    <td width="128" height="38">&nbsp;</td>
  </tr>
  <tr>
    <td width="43" align="center" height="1"><font face="Arial" size="2">5</font></td>
    <td width="347" height="1"><font face="Arial" size="2">Change the lubricating oil in pumps and main gearbox.</font></td>
    <td width="101" align="center" height="1"><font face="Arial" size="2">OK  NOT OK</font></td>
    <td width="128" height="1"></td>
  </tr>
  <tr>
    <td width="43" align="center" height="38"><font face="Arial" size="2">6</font></td>
    <td width="347" height="38"><font face="Arial" size="2">Check the couplings pins and changed the inserts of 
    carrying pins (Polyamide) if needed</font></td>
    <td width="101" align="center" height="38"><font face="Arial" size="2">OK  NOT OK</font></td>
    <td width="128" height="38">&nbsp;</td>
  </tr>
  <tr>
    <td width="43" align="center" height="13"><font face="Arial" size="2">7</font></td>
    <td width="347" height="13"><font face="Arial" size="2">Check the alignment between pump  main gearbox and main 
    gearbox  motor.</font></td>
    <td width="101" align="center" height="13"><font face="Arial" size="2">OK  NOT OK</font></td>
    <td width="128" height="13"></td>
  </tr>
  <tr>
    <td width="43" align="center" height="1">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">8</font></td>
    <td width="347" height="1">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Retighten all bolts connected pump, pumps gearbox, main 
    gearbox and
    motor with foundation.</font></td>
    <td width="101" align="center" height="1">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">OK  NOT OK</font></td>
    <td width="128" height="1">
    <p style="margin-top: 0; margin-bottom: 0"></td>
  </tr>
</table>
<p style="margin-top: 0; margin-bottom: 0">Notes: <br>
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Equipment Code:</font></b></p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Date :</font></b></p>

</body>

</html>