<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>hvdp-003-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body background="../../images/approved%20mark.jpg">

<TABLE height=1 cellSpacing=1 cellPadding=7 width=569 border=1>
  <TR>
    <TD vAlign=middle width=60 height=1 rowSpan=6>
    <p align="center">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="199"></b></TD>
    <TD vAlign=top width=474 colSpan=2 height=1>
      <TABLE width="471" border=0 height="33">
        <TBODY>
        <TR>
          <TD width="213" height="29"><font face="Arial" size="5"><b>
          Power Stations</b></font></TD>
          <TD align=right width="248" height="29"><B>
          <font face="Arial" size="5"><X1>Technical Procedure 
      </X1></font></B></TD></TR></TBODY></TABLE></TD></TR>
  <TR>
    <TD vAlign=top width=281 height=72 rowSpan=3 align="left" dir="ltr"><b><FONT face=Arial 
      size=1>Equipment:<BR></FONT><FONT face=Arial 
      size=2>Horizontal Volume Displacement Pump<br>
    (LP Mazot Pump)<br>
    100 RPS-1600-101-LN <br>
    SIGMA, CZECH</FONT></b></TD>
    <TD vAlign=top width=175 height=4 align="left" dir="ltr"><FONT face=Arial size=1>Document No.:</FONT><B> <X3> <FONT face=Arial size=3>
    &nbsp;</FONT></X3></B><span dir="ltr"><B><font face="Arial" size="2">HVDP-003-r0</font></B></span></TD></TR>
  <TR>
    <TD vAlign=top width=183 height=1 dir="ltr" align="left"><span dir="ltr"><FONT face=Arial size=1>Issued 
      to:</FONT><B><FONT face=Arial size=3> </FONT><X4><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp; Talkha PS</font></B></span></TD></TR>
  <TR>
    <TD vAlign=top width=183 height=33 dir="ltr" align="left"><span dir="ltr"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp; <b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    APPROVED</font></b></span></TD></TR>
  <TR>
    <TD vAlign=top width=281 height=1 rowSpan=2 align="left" dir="ltr"><b><FONT face=Arial 
      size=1>Procedure:</FONT><FONT face=Arial 
      size=3><BR></FONT>
    </b><font face="Arial"><b><font size="2">Major Maintenance Procedure&nbsp; 
    (P1-Y1)</font></b></font></TD>
    <TD vAlign=top width=183 height=1 dir="ltr" align="left"><b><span dir="ltr"><FONT face=Arial size=1>
    Approved Date:&nbsp;&nbsp; 22 Jan 2003</FONT></span></b></TD></TR>
  <TR>
    <TD vAlign=top width=183 height=1 dir="ltr" align="left"><b><span dir="ltr"><FONT face=Arial size=1>
    Date to be Reviewed:&nbsp; Jan 2008</FONT></span></b></TD></TR></TABLE>

<p ALIGN="LEFT" style="margin-top: 5; margin-bottom: 5"><b><font face="Arial" size="5">Introduction</font></p>
</b>
  <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0">This document out lines the details 
  the major maintenance procedure P1, required for
L.P mazot pump, which must be performed bases on an annually as indicated by Y1 in the 
  title bloke&nbsp; </p>
  <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0">
<span dir="ltr">
    The first draft initiated by 
eng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by 
quality control eng. Samir Abdel Gelil at EDEPCo.,  accepted by general director eng. Ali Al-Lithy
<font face="Times New Roman">and approved by eng. Mostafa Alam: Head Sector of Talkha Steam 
Power Station 2x210MW.<br>
&nbsp;</font></span></p>

  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial"><b>Technical specification of these PUMP</b></font></p>
  <table border="1" style="border-collapse: collapse" bordercolor="#111111" width="90%" id="AutoNumber1">
    <tr>
      <td width="48%">
      <p style="margin-top: 0; margin-bottom: 0">No. of pump for every unit</td>
      <td width="52%">
      <p style="margin-top: 0; margin-bottom: 0">4 ( PE 11,12,13,14)D001</td>
    </tr>
    <tr>
      <td width="48%">
      <p style="margin-top: 0; margin-bottom: 0">Pump type </td>
      <td width="52%">
      <p style="margin-top: 0; margin-bottom: 0">SIGMA 100  RPS- 1600-101-LN </td>
    </tr>
    <tr>
      <td width="48%">Gear pox type</td>
      <td width="52%">TSA  031301  03  3  5.6&nbsp; x 1500</td>
    </tr>
    <tr>
      <td width="48%">Delivered quantity (L/S)</td>
      <td width="52%">8.01</td>
    </tr>
    <tr>
      <td width="48%">Pressure in delivery&nbsp; (Mpa)&nbsp; </td>
      <td width="52%">1</td>
    </tr>
    <tr>
      <td width="48%">Pump speed&nbsp; (rpm) </td>
      <td width="52%">360</td>
    </tr>
    <tr>
      <td width="48%">Recommended oil type for pumps gear box </td>
      <td width="52%">DTE 105</td>
    </tr>
    <tr>
      <td width="48%">Equivalent oil type for pumps gear box </td>
      <td width="52%">Misr compressor oil 50</td>
    </tr>
    <tr>
      <td width="48%">Quantity of oil for pumps gear box (L) </td>
      <td width="52%">2</td>
    </tr>
    <tr>
      <td width="48%">Exchange interval for pumps gear box (hr)</td>
      <td width="52%">2000</td>
    </tr>
    <tr>
      <td width="48%">Recommended oil type for main gear box </td>
      <td width="52%">Mobil gear oil 630</td>
    </tr>
    <tr>
      <td width="48%">Equivalent oil type for main gear box </td>
      <td width="52%">Misr industrial gear oil p - 220</td>
    </tr>
    <tr>
      <td width="48%">Quantity of oil for main gear box (L) </td>
      <td width="52%">2</td>
    </tr>
    <tr>
      <td width="48%">Exchange interval for main gear box (hr)</td>
      <td width="52%">2000</td>
    </tr>
    <tr>
      <td width="48%">Flexible coupling type</td>
      <td width="52%">BKN-250 (Between pumps shaft and out gearbox
shaft).<br>
      BKN 160 (Between motor shaft and in gearbox shaft).</td>
    </tr>
    <tr>
      <td width="48%">Pump, gear box, motor shaft Diameter (mm) </td>
      <td width="52%">( 63 , 85  42 , 55 ) H7</td>
    </tr>
    <tr>
      <td width="48%">Set&nbsp; weight (Kg)</td>
      <td width="52%">650</td>
    </tr>
    </table>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
<b>
<font face="Arial" size="5">Safety Precautions</font></b></p>

<ul>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left">A work 
  permit must be issued, the qualified maintenance staff should carry the 
  suitable safety category,&nbsp; </li>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left">Safety 
  fence (rope) with caution marks surrounding the work area, </li>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
  <font face="Times New Roman">Wear your safety helmet, shoes .... etc</font>
  </li>
  <li dir="ltr">
  <p align="left" style="margin-top: 0; margin-bottom: 5" dir="ltr">Isolate the circuit breaker for the motor of this pump.</li>
  <li dir="ltr">
  <p align="left" style="margin-top: 0; margin-bottom: 5" dir="ltr">Isolate the electrical cable feeding of the motor of this pump.</li>
  <li dir="ltr">
  <p align="left" style="margin-top: 0; margin-bottom: 5" dir="ltr">The pump must be isolated mechanically by closing suction and delivery
valve.</li>
</ul>

<b>
<p ALIGN="LEFT" dir="ltr"><span dir="ltr"><font face="Arial" size="5">Tools and Equipment</font></span></p>
</b>
<ul>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">
Complete maintenance tool set.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">
Cleaning fluid,
Suitable lifting device.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">
Manual puller,
Feeler gauge.</p>

  </li>
</ul>
<p ALIGN="LEFT" dir="ltr">
<b>
<font SIZE="5" face="Arial">Work
to be Carried Out</font></b><br>
<br>
<font face="Arial"><b>Removal of the pump with pumps gearbox</b></font></p>

<ol>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
Check the closing of the suction, delivery. Heating steam, and condensate
valve.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
Prepare a tank for catching liquid from disconnected piping and from the
pump at which drain plug is screwed off.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
Disconnect suction and delivery piping from the pump.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
Screw off the nuts of the coupling bolts.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
Screw of the bolts (30) between the pump brackets and foundation.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
Lifting the pump with pumps gearbox to the maintenance workshop.</p>

  </li>
</ol>
<p ALIGN="LEFT" dir="ltr">
<font face="Arial"><b>Disassembly of the pump</b></font></p>

<ol>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
Remove the coupling from the shaft of the pumps gearbox by using
suitable puller and take out key (17).</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
Screw off nuts (31) to remove pump cover (26) from the pump body (20).</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
Screw off nuts (24) of the rotating pistons.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
Screw off the nuts of gland flange (29).</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
Screw off nuts of the bolts (32) which connected hydraulic part of the
pump with pumps gearbox.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
Pull the hydraulic part with rotating pistons along the two shafts.</p>

  </li>
</ol>
<p ALIGN="LEFT" dir="ltr">
<font face="Arial">
<b>
Inspection of the pump parts</b></font></p>

<ol>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
Check the rotating piston (23) from mechanical wear and renewed if it
need.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
Check the pumps cover (26) and hydraulic part (20) from the mechanical
wear and repair or renewed if it need.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
Check the fixation of the stuffing box to the hydraulic part.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
Check the gasket (25) and renewed if it need</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
Chang the gland packing with the suitable size.</p>

  </li>
</ol>
<p ALIGN="LEFT" dir="ltr">
<font face="Arial">
<b>Disassembly of the pumps gear box</b></font></p>

<ol>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Drain the lubricating oil from the gearbox by screw of plug (33).</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Screw off nuts (35) to remove gearbox cover (14) and take out oil seal
(13).</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Screw off the nuts (12) from the two shafts of the gearbox (2)&amp;(3).</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Pullouts ring (16) and remove oil seal (15).</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Pullout the gearwheel (10) and gearwheel with bevel (8)&amp;(9).</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Take out the supporting ring (7) from shafts (2)&amp;(3).</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Hammering on the shaft (3) of gearbox but it must be put a wooden piece
between the hammer and the shaft.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Take out the driver and driven shaft of the gearbox.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Pullout the inner race of the bearing (6) from shafts.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Take out the distance pipe (5).</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Pullout the bearing (4).</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Remove the outer race of the bearing (6) from the bearing house of the
gearbox.</p>

  </li>
</ol>
<p ALIGN="LEFT" dir="ltr">
<font face="Arial">
<b>Inspections of the pumps gear box parts</b></font></p>

<ol>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Check the gear wheel (10) and gearwheel with bevel (8) and renewed if it
needed.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Check the two shafts (2)&amp;(3) and repair or renewed it if needed.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Check the bearing and renewed if it needed.(NU2209B &amp;30209E)</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Check the oil seal (13&amp;15)) and renewed if it needed.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Check the gasket (36) and changed it if needed.</p>

  </li>
</ol>
<p ALIGN="LEFT" dir="ltr">
<b><font face="Arial">Assembly of the pumps gear box parts</font></b></p>

<ol>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Clean every part of the pumps gearbox</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Assembly every part in reverse sequence of disassembly.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
After assembly the gearbox it must be rotated by hand by using coupling in the 
driver shaft (2)</p>

  </li>
</ol>
<p ALIGN="LEFT" dir="ltr">
<font face="Arial">
<b>Assembly of the pump to the pumps gearbox</b></font></p>

<ol>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Clean well every part of the pump.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Assembly every part in reverse sequence of disassembly.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
After finishing the assembly of the pump to the pumps gearbox we must be <br>
rotating the driver shaft (2) easy by using the coupling.</p>

  </li>
</ol>
<p ALIGN="LEFT" dir="ltr">
<b><font face="Arial">Installing the pump with the pumps gear box to the 
foundation</font></b></p>

<ol>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr">
Install the pump in reverse sequence of the removal sequence.</p>

  </li>
</ol>
<p ALIGN="LEFT" dir="ltr">
<b><font face="Arial">Re. Alignment&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></b>According to the 
MPIS doc # cpl-001-r0</p>

<p ALIGN="LEFT" dir="ltr">
<font face="Arial">
<b>Change the packing of the stuffing box</b></font></p>

<ol>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Clean the surfaces of the stuffing box and shaft well.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Wire the suitable packing size on a part of shaft with the same diameter of the 
pump shaft</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
The number of turns is equal to the numbers of rings needed in the
stuffing box.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Cut all packing rings along the shaft by using a sharp knife.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Fit the rings in the stuffing box with the cut turned 180<sup>o</sup>,
starting at 9 clock.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
The packing should never be knocked as they then may become damaged.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Remember that in a stuffing box there must always be as light leakage of
the fluid.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Do not tighten the gland hard to prevent the rise in temperature of the
stuffing box.</p>

  </li>
</ol>
<p ALIGN="LEFT" dir="ltr">
<font face="Arial">
<b>Refilling the pumps gear box by lubricating oil</b></font></p>

<ol>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Prepare the suitable lubricating oil in a clean bottle.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Open the plug (34) and close plug (33).</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Fill some lubricating oil and turn the gearbox by hand many times to
clean gearbox.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Open the plug (33) and drain the oil, which used to clean.</p>

  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 2">
Close the plug (33) again and open plug (34) and then filling the gearbox
with oil until 2/3 of oil side glass.</p>

  </li>
</ol>
<p ALIGN="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>Trouble shooting</b></font></p>

<table border="1" style="border-collapse: collapse" bordercolor="#111111" width="95%" id="AutoNumber2" height="137">
  <tr>
    <td width="22%" align="center" height="27">
    <p style="margin-top: 0; margin-bottom: 0">Trouble </td>
    <td width="36%" align="center" height="27">
    <p style="margin-top: 0; margin-bottom: 0">Possible Reasons</td>
    <td width="42%" align="center" height="27">
    <p style="margin-top: 0; margin-bottom: 0">Remedy</td>
  </tr>
  <tr>
    <td width="22%" rowspan="6" align="center" style="border-bottom-style: groove; border-bottom-width: 3" height="108">
    <p style="margin-top: 0; margin-bottom: 0">Pump does not supply <br>
    any amount </td>
    <td width="36%" height="14" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Suction&nbsp; line trouble 
    </td>
    <td width="42%" height="14" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Check suction
valve it must be opened.</p>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Check air tightness of suction piping.</td>
  </tr>
  <tr>
    <td width="36%" height="23" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Pump not primed</td>
    <td width="42%" height="23" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Prime the pump.</td>
  </tr>
  <tr>
    <td width="36%" height="23" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Opposite sense of rotation</td>
    <td width="42%" height="23" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Check the rotation direction.</td>
  </tr>
  <tr>
    <td width="36%" height="2" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Leakage in relief valve.</td>
    <td width="42%" height="2" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Check the relief valves seat and also its spring.</td>
  </tr>
  <tr>
    <td width="36%" height="28" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Excessive suction lift.</td>
    <td width="42%" height="28" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Check the recommended specification.</td>
  </tr>
  <tr>
    <td width="36%" style="border-bottom-style: groove; border-bottom-width: 3" height="3" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Excessive worn in rotating pistons and pump casing.</td>
    <td width="42%" style="border-bottom-style: groove; border-bottom-width: 3" height="3" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Chang the rotating
piston and repair pump casing or changed it.</td>
  </tr>
  <tr>
    <td width="22%" rowspan="4" align="center" style="border-left-style: groove; border-right-style: groove; border-top-style: groove; border-bottom-style: groove; border-bottom-width: 3" height="20">
    <p style="margin-top: 0; margin-bottom: 0">Delivered amount is low</td>
    <td width="36%" style="border-left-style: groove; border-right-style: groove; border-top-style: groove" height="1" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Suction line trouble</td>
    <td width="42%" style="border-left-style: groove; border-right-style: groove; border-top-style: groove" height="1" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Check suction valve
and it must be opened.</p>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Check air-tightness of suction piping.</td>
  </tr>
  <tr>
    <td width="36%" style="border-left-style: groove; border-right-style: groove; border-top-style: groove" height="21" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Pump speed are too low.</td>
    <td width="42%" style="border-left-style: groove; border-right-style: groove; border-top-style: groove" height="21" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Check recommended specifications.</td>
  </tr>
  <tr>
    <td width="36%" style="border-left-style: groove; border-right-style: groove; border-top-style: groove" height="1" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Clearance between rotating pistons, bore or covers is too great</td>
    <td width="42%" style="border-left-style: groove; border-right-style: groove; border-top-style: groove" height="1" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Change
the worn parts.</td>
  </tr>
  <tr>
    <td width="36%" style="border-left-style: groove; border-right-style: groove; border-top-style: groove; border-bottom-style: groove; border-bottom-width: 3" height="30" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Mechanical impurities in the liquid.</td>
    <td width="42%" style="border-left-style: groove; border-right-style: groove; border-top-style: groove; border-bottom-style: groove; border-bottom-width: 3" height="30" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Check the filter before pump.</td>
  </tr>
  <tr>
    <td width="22%" rowspan="3" align="center" style="border-bottom-style: groove; border-bottom-width: 3" height="93">
    <p style="margin-top: 0; margin-bottom: 0">Pump doses not reach the prescribed pressure.</td>
    <td width="36%" height="23" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Pressure gauge gives low pressure</td>
    <td width="42%" height="23" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Recalibrate the 
    pressure gauge or renewed it</td>
  </tr>
  <tr>
    <td width="36%" height="34" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Clearance between the 
    rotating pistons, body and covers is too great
      </td>
    <td width="42%" height="34" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Check or change worn parts of pump</td>
  </tr>
  <tr>
    <td width="36%" style="border-bottom-style: groove; border-bottom-width: 3" height="30" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Direct connection of suction with delivery happened in the
      pump.</td>
    <td width="42%" style="border-bottom-style: groove; border-bottom-width: 3" height="30" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Dismantle the pump and check it.</td>
  </tr>
  <tr>
    <td width="22%" rowspan="4" style="border-bottom-style: groove; border-bottom-width: 3" height="105">
    <p style="margin-top: 0; margin-bottom: 0">Excessive noise in pump</td>
    <td width="36%" height="27" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Air in pump casing.</td>
    <td width="42%" height="27" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Check air-tightness of
pump casing.</td>
  </tr>
  <tr>
    <td width="36%" height="38" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Misalignment. 
    </td>
    <td width="42%" height="38" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Realignment the pump with motor and retighten all bolts
of pump and motor with foundation.</td>
  </tr>
  <tr>
    <td width="36%" height="26" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Discharge pressure too high 
    </td>
    <td width="42%" height="26" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Check the recommended discharge pressure.</td>
  </tr>
  <tr>
    <td width="36%" style="border-bottom-style: groove; border-bottom-width: 3" height="30" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Bearing damage. 
    </td>
    <td width="42%" style="border-bottom-style: groove; border-bottom-width: 3" height="30" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Change the bearing.</td>
  </tr>
  <tr>
    <td width="22%" rowspan="6" height="46">
    <p style="margin-top: 0; margin-bottom: 0">Excessive power consumption</td>
    <td width="36%" height="28" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Excessive discharge pressure.</td>
    <td width="42%" height="28" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Check the
pressure gauge.</td>
  </tr>
  <tr>
    <td width="36%" height="22" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Uncorrected assembly of pump</td>
    <td width="42%" height="22" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Mount the pump correctly.</td>
  </tr>
  <tr>
    <td width="36%" height="1" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Cold liquid or high viscosity</td>
    <td width="42%" height="1" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Measure the viscosity and temperature.</td>
  </tr>
  <tr>
    <td width="36%" height="1" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Gland is tightening too much and heated.</td>
    <td width="42%" height="1" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Check the stuffing box and it
must be leakage some drops of liquid to cooling gland.</td>
  </tr>
  <tr>
    <td width="36%" height="27" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Bearing damage. 
    </td>
    <td width="42%" height="27" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Check the bearing and exchanged it if needed</td>
  </tr>
  <tr>
    <td width="36%" height="20" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Pump speed higher than rated. 
    </td>
    <td width="42%" height="20" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Measure the pump speed.</td>
  </tr>
</table>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Equipment Code:</font></b></p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Date :</font></b></p>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>

<p style="line-height: 100%; margin-top: 0; margin-bottom: 0" align="center">
<img border="0" src="../app_gen/East%20delta%20EP/all_docs/graphics/Hvdp-003-r0-1.jpg" width="470" height="927"></p>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>