<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>msf-001-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body background="../../images/approved%20mark.jpg">

<TABLE height=1 cellSpacing=1 cellPadding=7 width=550 border=1>
  <TR>
    <TD vAlign=middle width=60 height=1 rowSpan=6 align="left">
    <p align="center">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="199"></b></TD>
    <TD vAlign=top width=481 colSpan=2 height=1 align="left">
      <TABLE width="488" border=0 height="33">
        <TBODY>
        <TR>
          <TD width="214" height="29"><font face="Arial" size="5"><b>
          Power Stations</b></font></TD>
          <TD align=right width="264" height="29"><B>
          <font face="Arial" size="5"><X1>Technical Procedure 
      </X1></font></B></TD></TR></TBODY></TABLE></TD></TR>
  <TR>
    <TD vAlign=top width=276 height=19 rowSpan=3 align="left" dir="ltr"><FONT face=Arial 
      size=1><B>Equipment:</B><BR></FONT><b><font face="Arial" size="2">Mazot, Light Fuel Oil Screen Filter<br>
    <span lang="en-us">SF 80,156, 625</span><br>
    CZECH</font></b></TD>
    <TD vAlign=top width=187 height=4 dir="ltr" align="left">
    <p dir="ltr" align="left"><span dir="ltr"><FONT face=Arial size=1>Document No.:</FONT><B> <X3> <FONT face=Arial size=3>
    &nbsp;</FONT></X3></B></span><B><X3><FONT face=Arial size=3>
    </FONT></X3><font face="Arial" size="2">MSF-001-r0</font></B></TD></TR>
  <TR>
    <TD vAlign=top width=183 height=1 dir="ltr" align="left"><span dir="ltr"><FONT face=Arial size=1>Issued 
      to:</FONT><B><FONT face=Arial size=3> </FONT><X4><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp; Talkha PS</font></B></span></TD></TR>
  <TR>
    <TD vAlign=top width=183 height=33 dir="ltr" align="left"><span dir="ltr"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp; <b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    APPROVED</font></b></span></TD></TR>
  <TR>
    <TD vAlign=top width=276 height=1 rowSpan=2 align="left" dir="ltr"><FONT face=Arial 
      size=1><B>Procedure:</B></FONT><FONT face=Arial 
      size=3><B><BR></B></FONT>
    <b>
    <font size="2" face="Arial">Equipment Inspection&nbsp;<span lang="en-us">Depend 
    on </span></font><font size="2"><span lang="en-us">
    <font face="Symbol">D</font></span><font face="Arial">p </font></font></b></TD>
    <TD vAlign=top width=183 height=1 dir="ltr" align="left"><b><span dir="ltr"><FONT face=Arial size=1>
    Approved Date:&nbsp;&nbsp; 22 Jan 2003</FONT></span></b></TD></TR>
  <TR>
    <TD vAlign=top width=183 height=1 dir="ltr" align="left"><b><span dir="ltr"><FONT face=Arial size=1>
    Date to be Reviewed:&nbsp; Jan 2008</FONT></span></b></TD></TR></TABLE>

<p ALIGN="LEFT"><b><font face="Arial" size="5">Introduction</font></p>
</b>
<blockquote>
    <p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; LINE-HEIGHT: 100%" align="left" dir="ltr">
    <font face="Times New Roman" size="3">This document outlines the equipment 
    inspection,<span lang="en-us"> </span>which must be performed </font>
    <span lang="en-us"><font face="Times New Roman">depending on </font>
    <font face="Symbol">D</font></span><font face="Times New Roman">p </font>
    <font face="Times New Roman" size="3">as indicated&nbsp;in the<span lang="en-us"> 
    above</span> title block.</font><b><font face="Arial" size="2"> </font></b>
    </p>
    <p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; LINE-HEIGHT: 100%" align="left" dir="ltr">
    &nbsp;</p>
    <p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; LINE-HEIGHT: 100%" align="left" dir="ltr">
<span dir="ltr">
    The first draft initiated by 
eng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by 
quality control eng. Samir Abdel Gelil at EDEPCo.,  accepted by general director eng. Ali Al-Lithy
<font face="Times New Roman">and approved by eng. Mostafa Alam: Head Sector of Talkha Steam 
Power Station 2x210MW</font></span></p>
</blockquote>
  <p ALIGN="LEFT" style="line-height: 150%; margin-top: 0; margin-bottom: 8">
  <b><font face="Arial">Technical Specification of these Filters</font></b></p>
<table border="1" style="border-collapse: collapse" bordercolor="#111111" width="650" height="49">
  <tr>
    <td width="224" height="23" align="center">
    <p style="line-height: 150%; margin-top: 0; margin-bottom: -4">Item</td>
    <td width="81" height="23" align="center">
    <p style="line-height: 150%; margin-top: 0; margin-bottom: -4">Unloading<br>
Mazot filter  </td>
    <td width="82" height="23" align="center">
    <p style="line-height: 150%; margin-top: 0; margin-bottom: -4">&nbsp;L.P<br>
    Mazot&nbsp;filter</td>
    <td width="86" height="23" align="center">
    <p style="line-height: 150%; margin-top: 0; margin-bottom: -4">H.P<br>
    Mazot filter</td>
    <td width="79" height="23" align="center">
    <p style="line-height: 150%; margin-top: 0; margin-bottom: -4">Unloading<br>
    L.O Filter</td>
    <td width="79" height="23" align="center">
    <p style="line-height: 150%; margin-top: 0; margin-bottom: -4">H.P <br>
L.O filter</td>
  </tr>
  <tr>
    <td width="224" height="23">
    <p style="line-height: 150%; margin-top: 0; margin-bottom: 0">No. of filter</td>
    <td width="81" height="23" align="center">
    <p style="line-height: 150%; margin-top: 0; margin-bottom: 0">5 </td>
    <td width="82" height="23" align="center">
    <p style="line-height: 150%; margin-top: 0; margin-bottom: 0">3 </td>
    <td width="86" height="23" align="center">
    <p style="line-height: 150%; margin-top: 0; margin-bottom: 0">3 </td>
    <td width="79" height="23" align="center">
    <p style="line-height: 150%; margin-top: 0; margin-bottom: 0">2</td>
    <td width="79" height="23" align="center">
    <p style="line-height: 150%; margin-top: 0; margin-bottom: 0">2</td>
  </tr>
  <tr>
    <td width="224" height="23">
    Filter type</td>
    <td width="81" height="23" align="center">
    SF 80</td>
    <td width="82" height="23" align="center">
    SF 156</td>
    <td width="86" height="23" align="center">
    SF 625</td>
    <td width="79" height="23" align="center">
    SF156</td>
    <td width="79" height="23" align="center">
    SF 625</td>
  </tr>
  <tr>
    <td width="224" height="23">
    Mesh size&nbsp; (mm)</td>
    <td width="81" height="23" align="center">
    0.71 </td>
    <td width="82" height="23" align="center">
    0.5</td>
    <td width="86" height="23" align="center">
    0.25 </td>
    <td width="79" height="23" align="center">
    0.5 </td>
    <td width="79" height="23" align="center">
    0.25</td>
  </tr>
  <tr>
    <td width="224" height="23">
    Mesh number
    (no. of eyes/cm) </td>
    <td width="81" height="23" align="center">
    80</td>
    <td width="82" height="23" align="center">
    156</td>
    <td width="86" height="23" align="center">
    625</td>
    <td width="79" height="23" align="center">
    156 </td>
    <td width="79" height="23" align="center">
    &nbsp;625</td>
  </tr>
  <tr>
    <td width="224" height="23">
    Weight of filter (Kg)</td>
    <td width="81" height="23" align="center">
    270</td>
    <td width="82" height="23" align="center">
    270 </td>
    <td width="86" height="23" align="center">
    270</td>
    <td width="79" height="23" align="center">
    118.6 </td>
    <td width="79" height="23" align="center" valign="bottom">
    270</td>
  </tr>
</table>
<b>
<p ALIGN="LEFT"><font face="Arial" size="5">Safety Precautions</font></p>
</b>
<ul>


<xd>
  <li>
  <P 
  style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; mso-list: l1 level1 lfo2; tab-stops: list 36.0pt"><span style='mso-fareast-font-family:Batang;mso-fareast-language:
EN-US'>A work permit must be issued and the </span><span style='mso-fareast-language:
EN-US'>qualified maintenance staff should carry the suitable safety category,</span></P>
  </li>
  <li>
  <P 
  style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; mso-list: l1 level1 lfo2; tab-stops: list 36.0pt"><SPAN 
  style="mso-fareast-language: EN-US">Safety fence (rope) with caution marks 
  surrounding the work area,</SPAN> </P>
  </li>


</xd>


  <li>
<p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0">Wear your safety helmet, shoes,  etc.</p>
  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="line-height: 150%; margin-top: 0; margin-bottom: 0">
<span dir="ltr">The filter must be isolated mechanically by closing:<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; - Input and output valves of mazot.<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; - Steam and condensate valve.<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; - Drain the filter by opening the sidement valve.<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; - De-aerated filter by opening de-aeration valves.</span></p>
  </li>
</ul>
<b>
<p ALIGN="LEFT"><font face="Arial" size="5">Tools and Equipment</font></p>
</b>
    <ul>
      <li dir="ltr">
    <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0; line-height:150%" dir="ltr">
    <span dir="ltr">Complete maintenance tool set.</span></li>
      <li dir="ltr">
    <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0; line-height:150%" dir="ltr">
    <span dir="ltr">Cleaning fluid.</span></li>
</ul>
<b>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font SIZE="5" face="Arial">Work
to be Carried Out</font></b></p>
<font SIZE="3">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>
</font>
<font SIZE="4">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</font><b><font face="Arial">Dismantle 
the filter sieve insert from the filter body</font></b></p>
<ol>
  <li dir="ltr">
  <p ALIGN="left" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
<font SIZE="3">
  Check closing of the input and output mazot valve of the filter (A, B).</font></li>
  <li dir="ltr">
  <p ALIGN="left" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
<font SIZE="3">
  Check closing of steam and condensat valve (20) &amp; (21).</font></li>
  <li dir="ltr">
  <p ALIGN="left" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
<font SIZE="3">
  Check opening the de-aeration valves (19).</font></li>
  <li dir="ltr">
  <p ALIGN="left" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
<font SIZE="3">
  Check opening the drain valves (22).</font></li>
  <li dir="ltr">
  <p ALIGN="left" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
<font SIZE="3">
  Check the pressure in the differential pressure gauge and it must be
Zero.</font></li>
  <li dir="ltr">
  <p ALIGN="left" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
<font SIZE="3">
  Screw off nuts (16) to remove cover of the filter (17).</font></li>
  <li dir="ltr">
  <p ALIGN="left" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
<font SIZE="3">
  Take out the filter insert from the hand (15).</font></li>
</ol>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0" dir="ltr"><b>
<font face="Arial">Disassembly of the filter sieve insert</font></b></p>
<ol>
  <li dir="ltr">
  <p ALIGN="left" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
<font SIZE="3">
  Clean the outside surfaces of the filter insert by using steam.</font></li>
  <li dir="ltr">
  <p ALIGN="left" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
<font SIZE="3">
  Screw off nuts (13), (14) to take out the part (4), also take out the
internal sieve (8), it covers (2), and spindle (5).</font></li>
  <li dir="ltr">
  <p ALIGN="left" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
<font SIZE="3">
  Screw off nuts (23) to dismantle the top cover (L) of the filter insert and 
then you can take out the intermediate sieve (7)</font></li>
  <li dir="ltr">
  <p ALIGN="left" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
<font SIZE="3">
  Screw off nuts (11) to dismantle the intermediate cover (3) from bottom
cover (10) and the take out the outside sieve (6) and spindles (9).</font></li>
</ol>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b>
<font face="Arial">
Clean and repair filter insert parts</font></b></p>
<ol>
  <li>
  <p ALIGN="left" style="line-height: 150%; margin-top: 0; margin-bottom: 0">
<font SIZE="3">
  Clean every part of the filter insert specially filters sieves.</font></li>
  <li>
  <p ALIGN="left" style="line-height: 150%; margin-top: 0; margin-bottom: 0">
<font SIZE="3">
  Check the sieves and repair any damage part.</font></li>
</ol>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b>
<font face="Arial">
Assembly of the filter sieve insert</font></b></p>
<ol>
  <li>
  <p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font SIZE="3">
  Assembly every part in reverse sequence of disassembly.</font></li>
</ol>
<font face="Arial">
<b>
<p align="LEFT">Assembly of the filter's insert inside the filter body</p>
</b>
</font>
<ol>
  <li dir="ltr">
  <p ALIGN="left" style="margin-top: 0; margin-bottom: 4" dir="ltr">
<font SIZE="3">
  Put the filtert inside the filter body.</font></li>
  <li dir="ltr">
  <p ALIGN="left" style="margin-top: 0; margin-bottom: 4" dir="ltr">
<font SIZE="3">
  Check the gasket (18) and renewed it if needed.</font></li>
  <li dir="ltr">
  <p ALIGN="left" style="margin-top: 0; margin-bottom: 4" dir="ltr">
<font SIZE="3">
  Close filter body by cover (17).</font></li>
  <li dir="ltr">
  <p ALIGN="left" style="margin-top: 0; margin-bottom: 4" dir="ltr">
<font SIZE="3">
  Tight the nuts (16) in cross sequence.</font></li>
  <li dir="ltr">
  <p ALIGN="left" style="margin-top: 0; margin-bottom: 4" dir="ltr">
<font SIZE="3">
  Close de-aeration valves (19).</font></li>
  <li dir="ltr">
  <p ALIGN="left" style="margin-top: 0; margin-bottom: 4" dir="ltr">
<font SIZE="3">
  Close drain valve (22).</font></li>
  <li dir="ltr">
  <p ALIGN="left" style="margin-top: 0; margin-bottom: 4" dir="ltr">
<font SIZE="3">
  Open the steam and condensate valve.</font></li>
  <li dir="ltr">
  <p ALIGN="left" style="margin-top: 0; margin-bottom: 4" dir="ltr">
<font SIZE="3">
  Open the mazot input valve and check any leakage.</font></li>
  <li dir="ltr">
  <p ALIGN="left" style="margin-top: 0; margin-bottom: 4" dir="ltr">
<font SIZE="3">
  Take the air inside the filter by open the valves (19) and close it <br>
directly when mazot is come out.</font></li>
  <li dir="ltr">
  <p ALIGN="left" style="margin-top: 0; margin-bottom: 4" dir="ltr">
<font SIZE="3">
  Open the out put valve of mazot and then the filter is in operation.</li>
</ol>
</font>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Equipment Code:</font></b></p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Date :</font></b></p>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>

<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="70%" height="622">
  <tr>
    <td width="234%" align="center" dir="ltr" style="border-style: none; border-width: medium" height="620">
    <img border="0" src="../Protection/graphics/msf-001-1.jpg" width="492" height="717"></td>
  </tr>
</table>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p ALIGN="center" style="line-height: 100%; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>