<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>msf-002-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body background="../../images/approved%20mark.jpg">

<TABLE height=1 cellSpacing=1 cellPadding=7 width=550 border=1>
  <TR>
    <TD vAlign=middle width=60 height=1 rowSpan=6 align="left">
    <p align="center">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="199"></b></TD>
    <TD vAlign=top width=481 colSpan=2 height=1 align="left">
      <TABLE width="488" border=0 height="33">
        <TBODY>
        <TR>
          <TD width="214" height="29"><font face="Arial" size="5"><b>
          Power Stations</b></font></TD>
          <TD align=right width="264" height="29"><B>
          <font face="Arial" size="5"><X1>Technical Procedure 
      </X1></font></B></TD></TR></TBODY></TABLE></TD></TR>
  <TR>
    <TD vAlign=top width=276 height=19 rowSpan=3 align="left" dir="ltr"><FONT face=Arial 
      size=1><B>Equipment:</B><BR></FONT><b><font face="Arial" size="2">Mazot 
    Screen Filter before burner<br>
    <span lang="en-us">SF  625</span><br>
    CZECH</font></b></TD>
    <TD vAlign=top width=187 height=4 dir="ltr" align="left">
    <p dir="ltr" align="left"><span dir="ltr"><FONT face=Arial size=1>Document No.:</FONT><B> <X3> <FONT face=Arial size=3>
    &nbsp;</FONT></X3><font face="Arial" size="2"> MSF-002-r0</font></B></span></TD></TR>
  <TR>
    <TD vAlign=top width=183 height=1 dir="ltr" align="left"><span dir="ltr"><FONT face=Arial size=1>Issued 
      to:</FONT><B><FONT face=Arial size=3> </FONT><X4><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp; Talkha PS</font></B></span></TD></TR>
  <TR>
    <TD vAlign=top width=183 height=33 dir="ltr" align="left"><span dir="ltr"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp; <b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    APPROVED</font></b></span></TD></TR>
  <TR>
    <TD vAlign=top width=276 height=1 rowSpan=2 align="left" dir="ltr"><FONT face=Arial 
      size=1><B>Procedure:</B></FONT><FONT face=Arial 
      size=3><B><BR></B></FONT>
    <b>
    <font size="2" face="Arial">Equipment Inspection&nbsp;<span lang="en-us">Depend 
    on </span></font><font size="2"><span lang="en-us">
    <font face="Symbol">D</font></span><font face="Arial">p </font></font></b></TD>
    <TD vAlign=top width=183 height=1 dir="ltr" align="left"><b><span dir="ltr"><FONT face=Arial size=1>
    Approved Date:&nbsp;&nbsp; 22 Jan 2003</FONT></span></b></TD></TR>
  <TR>
    <TD vAlign=top width=183 height=1 dir="ltr" align="left"><b><span dir="ltr"><FONT face=Arial size=1>
    Date to be Reviewed:&nbsp; Jan 2008</FONT></span></b></TD></TR></TABLE>

<p ALIGN="LEFT"><b><font face="Arial" size="5">Introduction</font></b></p>
<blockquote>
  <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5; LINE-HEIGHT: 100%" align="left" dir="ltr">
  <font face="Times New Roman" size="3">This document outlines the equipment 
  inspection,<span lang="en-us"> </span>which must be performed </font>
  <span lang="en-us"><font face="Times New Roman">depending on </font>
  <font face="Symbol">D</font></span><font face="Times New Roman">p </font>
  <font face="Times New Roman" size="3">as indicated&nbsp; in the<span lang="en-us"> 
  above</span> title block.</font><b><font size="2" face="Arial"> </font></b></p>
  <p style="line-height: 100%; margin-top: 0; margin-bottom: 5" align="left" dir="ltr">
<span dir="ltr">
    The first draft initiated by 
eng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by 
quality control eng. Samir Abdel Gelil at EDEPCo.,  accepted by general director eng. Ali Al-Lithy
<font face="Times New Roman">and approved by eng. Mostafa Alam: Head Sector of Talkha Steam 
  Power Station 2x210MW</font></span></p>
</blockquote>
  <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; " dir="ltr" align="left">
  <b><font face="Arial">Technical Specification of these Filters</font></b></p>
<blockquote dir="ltr">
  <table border="1" style="border-collapse: collapse" bordercolor="#111111" width="48%" height="1" dir="ltr">
    <tr>
      <td width="30%" height="1" dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">No. of 
      filter</td>
      <td width="15%" height="1" align="center" dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">2 </td>
    </tr>
    <tr>
      <td width="30%" height="23" dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Filter type</td>
      <td width="15%" height="23" align="center" dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">SF 625</td>
    </tr>
    <tr>
      <td width="30%" height="23" dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Mesh size&nbsp; 
      (mm)</td>
      <td width="15%" height="23" align="center" dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">0.25 </td>
    </tr>
    <tr>
      <td width="30%" height="1" dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Mesh number
      (no. of eyes / cm) </td>
      <td width="15%" height="1" align="center" dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">625</td>
    </tr>
  </table>
</blockquote>
<b>
<p ALIGN="LEFT"><font face="Arial" size="5">Safety Precautions</font></p>
</b>
<ul>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman">A work permit must be issued, the qualified 
  maintenance staff should carry the suitable safety category,&nbsp; </font></li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman">Safety fence (rope) with caution marks 
  surrounding the work area, </font></li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman">Wear your safety helmet, shoes .... etc</font></li>
  <li dir="ltr">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0">The filter must be isolated mechanically by closing :-</p>
  </li>
  <li dir="ltr">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0">De-aerated filter by opening de-aeration valves.</p>
  </li>
</ul>
<b>
<p ALIGN="LEFT"><font face="Arial" size="5">Tools and Equipment</font></p>
</b>
    <ul>
      <li dir="ltr">
    <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    Complete maintenance tool set.</li>
      <li dir="ltr">
    <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    Cleaning fluid.</li>
</ul>
<b><p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font SIZE="5" face="Arial">Work
to be Carried Out</font></b></p>
<font SIZE="3">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>
</font>
<font face="Arial">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</font><b><font face="Arial">Dismantle 
the filter sieve insert from the filter body</font></b></p>
<ol>
  <li>
  <p ALIGN="left" style="margin-top: 0; margin-bottom: 5">
<font SIZE="3">
  Check closing of the input and output mazot valve </font></li>
  <li>
  <p ALIGN="left" style="margin-top: 0; margin-bottom: 5">
<font SIZE="3">
  Check opening the de-aeration valves (5).</font></li>
  <li>
  <p ALIGN="left" style="margin-top: 0; margin-bottom: 5">
<span lang="en-us">Wait until the pressure inside the filter is decreased to 
zero .</span></li>
  <li>
  <p ALIGN="left" style="margin-top: 0; margin-bottom: 5">
<font SIZE="3">
  Screw off nuts (3) to remove cover (2) of the filter</font></li>
  <li>
  <p ALIGN="left" style="margin-top: 0; margin-bottom: 5">
<font SIZE="3">
  Take out the filter insert from spindle(12).</font></li>
</ol>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b>
<font face="Arial">Disassembly of the filter sieve insert</font></b></p>
<ol>
  <li>
  <p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 5">
<font SIZE="3">
  Screw off nuts (6)then take out the spindle (8) with spindle (12) and top &amp; 
bottom covers (7) &amp; (8) </font></li>
  <li>
  <p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 5">
Screw off spindle (12) from nut (11)</li>
  <li>
  <p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 5">
<font SIZE="3">
  Screw off nuts (13) to remove spring (14).</font></li>
</ol>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0" dir="ltr"><b>
<font face="Arial">
Clean and repair filter insert parts</font></b></p>
<ol>
  <li dir="ltr">
  <p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 5" dir="ltr">
<font SIZE="3">
  Clean every part of the filter insert specially filters sieves.</font></li>
  <li dir="ltr">
  <p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 5" dir="ltr">
<font SIZE="3">
  <span lang="en-us">C</span>heck the sieves (9) and repair<span lang="en-us">
</span>damage part.</font></li>
  <li dir="ltr">
  <p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 5" dir="ltr">
Check spring (14) and renewed it if needed </li>
  <li dir="ltr">
  <p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 5" dir="ltr">
Check gasket (15) and renewed it if needed </li>
</ol>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b>
<font face="Arial">
Assembly of the filter sieve insert</font></b></p>
<ol>
  <li>
  <p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font SIZE="3">
  Assembly every part in reverse sequence of disassembly.</font></li>
</ol>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial">
Assembly of the filter's insert inside the filter body</font></b></p>
<ol>
  <li>
  <p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font SIZE="3">
  Put the filter insert after assembly it inside the filter body.</font></li>
  <li>
  <p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font SIZE="3">
  Check  gasket (14) and renewed it if needed.</font></li>
  <li>
  <p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font SIZE="3">
  Close filter body by cover (2) and tight nuts (3) in cross sequence .</font></li>
  <li>
  <p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font SIZE="3">
  Close de-aeration valves (5) and open equivalent valve to check any leakage .</font></li>
  <li>
  <p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font SIZE="3">
  Take the air inside the filter by open the valves (5) and close it <br>
directly when mazot  come out.</li>
</ol>
</font>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Equipment Code:</font></b></p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
Checked by :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Tested Date :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp; </font></b></p>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></b></p>

<p ALIGN="center" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<img border="0" src="../Protection/graphics/MSF-002-r01.jpg" width="336" height="445"></p>
<p ALIGN="center" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<span lang="en-us">Mazot filter before burner</span>&nbsp;</p>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>