<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
P-130-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>


<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-top:2.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:2.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	color:black;
	text-decoration:underline;
	text-underline:single}
</STYLE>
</HEAD>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=600>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="207"></b></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=505>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=311>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font face="Arial" size="2">Fire Fighting Pump 
      Motor Driven<br>
      TD 200</font></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><font face="Arial" size="2">
      <b>A Sterling Company
      USA</b></font></P></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; P-130-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; Ayoun Moussa PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=189>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">APPROVED</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=311>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Equipment Inspection (I2-Y1)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=182>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; 09 Nov 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=182>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> Nov 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 8; margin-bottom: 0" align="justify" dir="ltr"><span style="color:black">This 
document outlines the  equipment inspection I2,&nbsp; which must performed 
on an annually bases as indicated by Y1 in the above title 
block.</span></P>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 0" dir="ltr">
<span style="color:black">The first draft initiated by eng.Mahmoud Haragy, 
reviewed by<i> </i>director eng. Gamal Arafa, revised by  </span>
<span style="color:black">eng. Samir Abd El-Gelil: EDEPC</span><span style="color:black"> </span>
  <FONT 
  face="Times New Roman" size="3">
  <SPAN 
  dir=ltr>inspection &amp; </SPAN></FONT>
<span style="color:black">quality control&nbsp; general director, tested by eng. 
Khaled Mohamed Ibrahem, accepted by general director&nbsp; eng. Mahmoud EL-Nakib, 
and approved by eng. Tarek Youssef Head Sector of Ayoun Moussa Steam Power 
Station 2x320MW.</span></p>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 0" dir="ltr">
  <FONT 
  face="Times New Roman" size="3">
  <SPAN 
  dir=ltr>This document accepted by eng. Samir Abdel Gilil; EDEPC inspection &amp; quality control general director, MPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman 
  EDEPC admin. &amp; financial inspection, and quality control general director and 
supervisor of inspection&nbsp;&amp; quality control head sector.</SPAN></FONT></p>
<h5 style="margin-right: 0; margin-top: 8; margin-bottom: 0"><font face="Arial"><span style="text-decoration: none; font-weight:400">Technical Specification of 
Jockey Pump</span></font><b><u><span style="text-decoration: none; font-size: 14.0pt; color: black" lang="AR-SA" dir="RTL">&nbsp;</span></u></b></h5>
<table class="MsoNormalTable" border="0" cellspacing="0" cellpadding="0" style="border-collapse: collapse; margin-left: 2.0pt" width="452" height="370">
  <tr style="page-break-inside: avoid; height: 23.7pt">
    <td valign="middle" style="width: 193; height: 28; border: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:6; margin-bottom:0"><font size="3">Item</font></td>
    <td valign="middle" style="width: 244; height: 28; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;margin-bottom:
  0cm;margin-left:6;margin-bottom:0;text-align:left;direction:ltr;
  unicode-bidi:embed"><font size="3">Fire fighting pump motor driven</font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 19.25pt">
    <td valign="middle" style="width: 193; height: 14; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;margin-bottom:
  0cm;margin-left:6;margin-bottom:0;text-align:left;direction:ltr;
  unicode-bidi:embed"><font size="3">No. of pumps</font></td>
    <td valign="middle" style="width: 244; height: 14; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:6; margin-bottom:0"><font size="3">1</font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 21.75pt">
    <td valign="middle" style="width: 193; height: 27; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;margin-bottom:
  0cm;margin-left:6;margin-bottom:0;text-align:left;direction:ltr;
  unicode-bidi:embed"><font size="3">Type of pump&nbsp;</font></td>
    <td valign="middle" style="width: 244; height: 27; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:6; margin-bottom:0"><font size="3">Centrifugal one stage horizontal pump</font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 22.3pt">
    <td valign="middle" style="width: 193; height: 30; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:6; margin-bottom:0"><font size="3">Pump model</font></td>
    <td valign="middle" style="width: 244; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:6; margin-bottom:0"><font size="3">TD 200</font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 22.3pt">
    <td valign="middle" style="width: 193; height: 26; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:6; margin-bottom:0"><font size="3">Manufacture</font></td>
    <td valign="middle" style="width: 244; height: 26; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:6; margin-bottom:0"><font size="3">A sterling&nbsp;company-USA</font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 17.2pt">
    <td valign="middle" style="width: 193; height: 23; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:6; margin-bottom:0"><font size="3">Capacity</font></td>
    <td valign="middle" style="width: 244; height: 23; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:6; margin-bottom:0"><font size="3">2000 US GPM</font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 17.7pt">
    <td valign="middle" style="width: 193; height: 24; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:6; margin-bottom:0"><font size="3">Static 
    pressure</font></td>
    <td valign="middle" style="width: 244; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:6; margin-bottom:0"><font size="3">178.45 PSI</font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 43.85pt">
    <td valign="top" style="width: 193; height: 57; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:6">
    <font size="3"><u>Setting</u>:</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:6">
    <font size="3">Start</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:6">
    <font size="3">stop</font></td>
    <td valign="top" style="width: 244; height: 57; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:6">
    <font size="3">&nbsp;</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:6">
    <font size="3">170 PSI</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:6">
    <font size="3">Manual</font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 18.2pt">
    <td valign="top" style="width: 193; height: 24; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:6; margin-bottom:0"><font size="3">Fluid</font></td>
    <td valign="top" style="width: 244; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:6; margin-bottom:0"><font size="3">Distillate water</font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 23.4pt">
    <td valign="middle" style="width: 193; height: 24; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:6; margin-bottom:0"><font size="3">Speed</font></td>
    <td valign="middle" style="width: 244; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:6; margin-bottom:0"><font size="3">2960 RPM</font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 21.15pt">
    <td valign="middle" style="width: 193; height: 23; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:6; margin-bottom:0"><font size="3">Bearing type </font></td>
    <td valign="middle" style="width: 244; height: 23; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:6; margin-bottom:0"><font size="3">Ball bearing</font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 18.2pt">
    <td valign="middle" style="width: 193; height: 24; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:6; margin-bottom:0"><font size="3">Bearing size</font></td>
    <td valign="middle" style="width: 244; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:6; margin-bottom:0"><font size="3">SKF 6312-2Z /C3</font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 21.95pt">
    <td valign="middle" style="width: 193; height: 24; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:6; margin-bottom:0"><font size="3">Type of recommended grease</font></td>
    <td valign="middle" style="width: 244; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:6; margin-bottom:0"><font size="3">Mobil EP # 2</font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 21.95pt">
    <td valign="middle" style="width: 193; height: 22; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:6; margin-bottom:0"><font size="3">Motor power</font></td>
    <td valign="middle" style="width: 244; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-left:6; margin-bottom:0"><font size="3">400 HP</font></td>
  </tr>
</table>
</blockquote>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; line-height: 107%; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 0">
  <span style="color: black">A work permit must be issued, the qualified 
  maintenance staff should carry the suitable safety category&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="color:black">Safety fence &nbsp;with caution marks surrounding the 
  work area</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="color:black">Wear your safety helmet, shoes.... etc</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="color:black">Isolate the circuit breaker for the motor of this 
  jockey pump.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="color:black">Isolate the electrical cable feeding of the motor of 
  this pump.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="color:black">The pump must be isolated mechanically by closing 
  suction and delivery valves.</span></li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -10; margin-bottom: 0">
  Complete maintenance tool set.</p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="color:black">Cleaning fluid, manual puller</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="color:black">Suitable lifting device, feeler gauge</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="color:black">Hammer, Torque wrench</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="color:black">Dial indicator</span></p>
  </li>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
<P align=left>
<span style="text-transform: uppercase">
<font size="4" face="Arial">Disassembly</font></span></P>
    <ol>
      <li dir="ltr">
<P align=left style="margin-top: -8; margin-bottom: 8" dir="ltr">Disengage the coupling 
halves</P>
      </li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
      <span style="color: black">PUMP. Disassemble pump to the extent required 
      as follows</span></li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
      <span style="font-size:12.0pt;font-weight:normal">Remove the nuts from the 
      gland bolts (17B) and remove packing glands (17) from the shaft (6). The 
      packing gland halves are separable.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
      <span style="color: black">Remove all nuts or cap screws from the upper 
      casing (1B) and from the bearing caps (41&amp;43) </span>m<span style="color: black">atch 
      mark bearing caps to lower casing (1A).</span></li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
      <span style="color: black">Use the jack screws (not shown) on the bottom 
      side of the lower casing split flange to separate the upper and lower 
      casings. Turn the jack screws back below the split flange surface to avoid 
      reassembly interference.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
      <span style="color: black">Attach hoist to customer-furnished eye bolt in 
      upper casing. Use eye bolt to lift upper casing only. Eye bolt must have 
      1^-13 UNC external thread.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
      <span style="color: black">Place slings around the shaft near the bearing 
      housings and lift rotating element from lower casing (1A). Tap lightly on 
      the underside of the bearing housings to separate the housings from the 
      brackets .</span></li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
      <span style="color: black">Place rotating element in a convenient work 
      place. </span></li>
</ol>
<p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<font face="Arial" size="4"><span style="color: black">Disassembly of Rotating 
Element</span></font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8" dir="ltr">
  <span style="color: black">Loosen set screws and remove the coupling half, tap 
  from the back of the hub or use a puller. Remove coupling key (46), and 
  outboard deflector (40B).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="color: black">Take out cap screws to remove bearing covers 
  (35,37) and the gaskets (73B). Remove inboard bearing cover seal (47) from 
  cover (35) only if replacement of seal is required.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="color: black">Remove retaining ring (18A) from outboard end of 
  shaft.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="color: black">Remove housings (31 <i>&amp;</i> 33), bearings (16 &amp; 
  18), and bearing housing seals (169) as units with a bearing puller. Remove 
  deflectors (40A).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="color: black">Remove casing rings (7). On most pumps this may be 
  done before removing the coupling half.</span></li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8">
  <span style="font-size: 12.0pt; font-family: Times New Roman; color: black">
  Remove packing rings (13) lantern rings (29) if provided and stuffing box 
  bushings ( 63 ) </span></li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8">
  <span style="font-size: 12.0pt; font-family: Times New Roman; color: black">
  Loosen shaft sleeve set screws then loosen shaft sleeves ( 14 &amp;14 A)&nbsp;with 
  spanner wrench.</span></li>
</ol>
<p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed">
<span style="font-family: Arial"><font size="4">
<span style="text-transform: uppercase">Reassembly</span> </font></span></p>
<p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed">
<font face="Arial" size="4">
<span style="color: black">Rotating Element</span></font></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  <span style="color: black">Coat the shaft (6) lightly with oil. b. Place 
  impeller key (32) in shaft keyway;</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  <span style="color: black">Align impeller (2) on shaft and install with an 
  arbor press or brass tubular sleeve and hammer. Guard against bending shaft. 
  When assembled, the impeller vanes must rotate in the proper direction. (See 
  Figure 3), and impeller hub must be centered on shaft journal.</span></li>
</ol>
<p class="FR2" align="center"><img border="0" src="graphics/P-130-01.jpg" width="329" height="155"></p>
<p class="FR2" align="center"><b><span style="font-size: 12.0pt; color: black">&nbsp;</span></b><font face="Arial"><b><span style="font-size: 10.0pt; color: black">Figure 3: Vane Position for Proper 
Rotation</span></b></font></p>
<ol>
  <li dir="ltr">
  <p class="FR2" style="margin-top: 0; margin-bottom: 8" dir="ltr"><span style="color: black">Coat shaft sleeve 0-rings (14B) with 
  oil and install in shaft sleeves (14 &amp; 14A). Install shaft sleeve set screws 
  in shaft sleeves. Assemble shaft sleeves to the shaft and hand tighten against 
  the impeller. do not tighten shaft sleeve set screws.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="color: black">Install the stuffing box bushings (63).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="color: black">Locate casing rings (7) on impeller.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="color: black">Place inboard deflectors (40A) on shaft.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="color: black">If previously removed, install bearing housing 
  seals (169) into housings (31 &amp; 33). Insert bearings (16 &amp; 18), into housings 
  (31 &amp; 33).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="color: black">Press housing-bearing-seal assemblies on shaft to 
  seat bearings against shaft shoulders.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="color: black">Install bearing retaining ring (18A) in groove 
  against the outboard bearing.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="color: black">Install gaskets (73B) on bearing covers. Use 
  factory supplied parts or cut replacement gaskets from I/16 inch No. 444 
  Vellumoid. (SAE P3415A). EXCEPTION: For all models using 3306 size outboard 
  bearing, gasket 73B is I/32 thick.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="color: black">Attach inboard and outboard bearing covers (35,37). 
  In the assembled position, the grease drain tap must be located at bottom in a 
  horizontal plane.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="color: black">Install outboard deflector (40B), and coupling key 
  (46); assemble coupling half on the shaft and tighten the setscrew</span></li>
</ol>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="color: black"><font size="4" face="Arial">Pump</font></span><p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="color: black">Complete the assembly of pump as follows:</span><ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="color: black">Use factory supplied casing gasket (73A) or use the 
  upper casing (1B) as a template to cut casing gasket (73A) from 1/64 inch 
  Vellumoid (SAE P3313B). It is very important that specified material and 
  thickness be used for casing gasket. Machined surfaces of both casings must be 
  perfectly clean and free from burrs and nicks.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="color: black">Affix the new casing gasket to lower casing (1 A) 
  with shellac.&nbsp;&nbsp;&nbsp;&nbsp; </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="color: black">Use slings around the shaftnear bearings to set 
  rotating elemen into&nbsp; lower casing. Position&nbsp; the casing rings (7) and both 
  bearing housings so thatall dowel pins engage in slots in the lower case split 
  surface </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="color: black">Assemble both bearing caps per match marks and 
  tighten the cap screws.&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="color: black">Adjust the shaft sleeves (14 &amp; 14A) to center the 
  impeller in the lower casing volute, andftighten both shaft sleeves with a 
  spanner wrench, then. tighten shaft sleeve set screws to 130 inch-pounds 
  torque.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="color: black">Cover the top side of the casing gasket with a 
  mixture of graphite and oil. Install the gland bolts (17B). Carefully locate 
  the upper casing on the, lower, making certain the dowel pins engage. Install 
  cap screws and tighten working from the center of the casing to each end, to 
  the torque values in Table II. If any cap screws require replacement, use only 
  parts with equal or greater tensile strength; See Table II. Rotate shaft by 
  hand to check that it turns freely.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="color: black">Push the stuffing box bushings (63) to the rear of 
  the stuffing boxes. Insert two packing rings, lantern ring (29) if provided, 
  and three packing rings.&nbsp; Insert each ring separately and stagger the joints 
  of successive rings 90</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="color: black">Insert the packing glands (17) and set the gland 
  bolt nuts finger tight  DO NOT USE A WRENCH.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="color: black">Rotate shaft by hand to check that it turns freely.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="color: black">Replace all drain plugs, if removed 
  during.disassembly.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  Relubricate the bearings.</li>
</ol>
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">&nbsp;</p>
<p class="MsoNormal" align="right" style="text-align:center;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
<img border="0" src="graphics/P-130-02.jpg" align="left" width="633" height="372"></p>
<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
<b><span style="font-size: 10.0pt">&nbsp;</span></b></p>
<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
&nbsp;</p>
<table class="MsoNormalTable" border="0" cellspacing="0" cellpadding="0" align="left" style="border-collapse: collapse; margin-left: 6.75pt; margin-right: 6.75pt" height="1" width="655">
  <tr style="height: 27.9pt">
    <td style="width: 66; height: 1; border: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Item </font></span></p>
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">No.</font></span></td>
    <td style="width: 204; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font size="3">Description</font></td>
    <td style="width: 53; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Item </font></span></p>
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">No.</font></span></td>
    <td style="width: 303; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font size="3">Description</font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 17.8pt">
    <td rowspan="2" style="width: 66; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <h5 style="direction: ltr; unicode-bidi: embed; margin: 0" dir="ltr">
    <span style="font-weight: normal; text-decoration:none"><font size="3">1A</font></span></h5>
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">1B&nbsp;</font></span></p>
    </td>
    <td rowspan="2" style="width: 204; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Lower casing</font></span></p>
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Upper casing&nbsp;</font></span></p>
    </td>
    <td style="width: 53; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="left" dir="ltr">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">32</font></span></td>
    <td style="width: 303; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="left" dir="ltr">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Impeller key</font></span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 18.3pt">
    <td style="width: 53; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="left" dir="ltr">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">33</font></span></td>
    <td style="width: 303; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="left" dir="ltr">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Outboard&nbsp; bearing&nbsp; housing</font></span></td>
  </tr>
  <tr style="height: 20.95pt">
    <td style="width: 66; height: 3; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">2</font></span></td>
    <td style="width: 204; height: 3; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Impeller</font></span></td>
    <td style="width: 53; height: 3; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">35</font></span></td>
    <td style="width: 303; height: 3; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
    <span style="color: black"><font size="3">Inboard bearing housing cover</font></span></td>
  </tr>
  <tr style="height: 20.45pt">
    <td style="width: 66; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">6</font></span></td>
    <td style="width: 204; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Shaft</font></span></td>
    <td style="width: 53; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">37</font></span></td>
    <td style="width: 303; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Inboard bearing housing cover 
    Inboard </font></span></td>
  </tr>
  <tr style="height: 20.15pt">
    <td style="width: 66; height: 13; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">7</font></span></td>
    <td style="width: 204; height: 13; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Casing Ring</font></span></td>
    <td style="width: 53; height: 13; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">40A</font></span></td>
    <td style="width: 303; height: 13; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Inboard deflector</font></span></td>
  </tr>
  <tr style="height: 20.55pt">
    <td style="width: 66; height: 8; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">8</font></span></td>
    <td style="width: 204; height: 8; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Impeller Ring (Option)</font></span></td>
    <td style="width: 53; height: 8; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">40 B</font></span></td>
    <td style="width: 303; height: 8; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Inboard deflector</font></span></td>
  </tr>
  <tr style="height: 21.15pt">
    <td style="width: 66; height: 4; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">13</font></span></td>
    <td style="width: 204; height: 4; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Packing Ring</font></span></td>
    <td style="width: 53; height: 4; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">41</font></span></td>
    <td style="width: 303; height: 4; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Inboard bearing housing cap</font></span></td>
  </tr>
  <tr style="height: 21.65pt">
    <td style="width: 66; height: 13; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">14,14A</font></span></td>
    <td style="width: 204; height: 13; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Shaft sleeve O-Rings</font></span></td>
    <td style="width: 53; height: 13; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">43</font></span></td>
    <td style="width: 303; height: 13; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Inboard bearing housing cap</font></span></td>
  </tr>
  <tr style="height: 20.65pt">
    <td style="width: 66; height: 17; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">14B</font></span></td>
    <td style="width: 204; height: 17; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Shaft sleeve<span style="font-variant:small-caps">
    </span>O-Ring</font></span></td>
    <td style="width: 53; height: 17; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">46</font></span></td>
    <td style="width: 303; height: 17; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Coupling key</font></span></td>
  </tr>
  <tr style="height: 21.55pt">
    <td style="width: 66; height: 12; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">16</font></span></td>
    <td style="width: 204; height: 12; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Inboard ball bearing</font></span></td>
    <td style="width: 53; height: 12; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">47</font></span></td>
    <td style="width: 303; height: 12; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Inboard bearing cover seal</font></span></td>
  </tr>
  <tr style="height: 21.15pt">
    <td style="width: 66; height: 14; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">17</font></span></td>
    <td style="width: 204; height: 14; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Packing gland</font></span></td>
    <td style="width: 53; height: 14; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">63</font></span></td>
    <td style="width: 303; height: 14; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Stuffing box bushing</font></span></td>
  </tr>
  <tr style="height: 22.35pt">
    <td style="width: 66; height: 10; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">17A</font></span></td>
    <td style="width: 204; height: 10; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Gland clip ( when used )</font></span></td>
    <td style="width: 53; height: 10; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">73A</font></span></td>
    <td style="width: 303; height: 10; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Casing gasket (Not Shown)</font></span></td>
  </tr>
  <tr style="height: 19.65pt">
    <td style="width: 66; height: 6; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">17B</font></span></td>
    <td style="width: 204; height: 6; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Gland Bolt</font></span></td>
    <td style="width: 53; height: 6; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">73B</font></span></td>
    <td style="width: 303; height: 6; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Bearing cover gasket</font></span></td>
  </tr>
  <tr style="height: 24.75pt">
    <td style="width: 66; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">18</font></span></td>
    <td style="width: 204; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Outboard ball bearing</font></span></td>
    <td style="width: 53; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">123</font></span></td>
    <td style="width: 303; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Bearing end cover</font></span></td>
  </tr>
  <tr style="height: 22.75pt">
    <td style="width: 66; height: 8; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">18A</font></span></td>
    <td style="width: 204; height: 8; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Bearing retaining&nbsp; Ring</font></span></td>
    <td style="width: 53; height: 8; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm; border-bottom-color:windowtext" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">127</font></span></td>
    <td style="width: 303; height: 8; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm; border-bottom-color:windowtext" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Water seal piping </font></span>
    </td>
  </tr>
  <tr style="height: 24.1pt">
    <td style="width: 66; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">29</font></span></td>
    <td style="width: 204; height: 1; border-left: medium none; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm; border-right-color:windowtext" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Lanten Ring (Option)</font></span></td>
    <td style="width: 53; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">169</font></span></td>
    <td style="width: 303; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm; border-bottom-color:windowtext" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Bearing housing seal</font></span></td>
  </tr>
  <tr style="height: 22.85pt">
    <td style="width: 66; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">31</font></span></td>
    <td style="width: 204; height: 1; border-left: medium none; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm; border-right-color:windowtext" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">Inboard bearing housing</font></span></td>
    <td colspan="2" style="width: 364; height: 1; border: 1px solid; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="color: black"><font size="3">&nbsp; </font></span></td>
  </tr>
</table>
<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
<b><span style="font-size: 10.0pt">&nbsp;</span></b></p>
<P align=left style="margin-top: 0; margin-bottom: 8">&nbsp;</P>
<P align=left>&nbsp;</P>

<P align=left>&nbsp;</P>

<P align=left>&nbsp;</P>

<P align=left>&nbsp;</P>

<P align=left>&nbsp;</P>

<P align=left>&nbsp;</P>

<P align=left>&nbsp;</P>

<P align=left>&nbsp;</P>

<P align=left>&nbsp;</P>

<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Pump 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

</BODY></HTML>