<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>SHCP-001-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body background="../../images/approved%20mark.jpg">

<TABLE height=1 cellSpacing=1 cellPadding=7 width=550 border=1>
  <TR>
    <TD vAlign=middle width=60 height=1 rowSpan=6 align="left">
    <p align="center">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="199"></b></TD>
    <TD vAlign=top width=481 colSpan=2 height=1 align="left">
      <TABLE width="488" border=0 height="33">
        <TBODY>
        <TR>
          <TD width="214" height="29"><font face="Arial" size="5"><b>
          Power Stations</b></font></TD>
          <TD align=right width="264" height="29"><B>
          <font face="Arial" size="5"><X1>Technical Procedure 
      </X1></font></B></TD></TR></TBODY></TABLE></TD></TR>
  <TR>
    <TD vAlign=top width=288 height=19 rowSpan=3 align="left" dir="ltr"><FONT face=Arial 
      size=1><B>Equipment:</B><BR></FONT><b><FONT face=Arial 
      size=2>Single stage Horizontal Centrifugal Pump,<br>
    (Condensate- light fuel oil pump)<br>
    40-NVD- 250-10-LC-50-09,<br>
    32-NHD- 200-08-LC-05-09<br>
    SIGMA, CZECH</FONT></b></TD>
    <TD vAlign=top width=175 height=4 dir="ltr" align="left">
    <p dir="ltr" align="left"><span dir="ltr"><FONT face=Arial size=1>Document No.:</FONT><B> <X3> <FONT face=Arial size=3>
    &nbsp;</FONT></X3></B></span><B><font face="Arial" size="2">SHCP-001-r0</font></B></TD></TR>
  <TR>
    <TD vAlign=top width=171 height=1 dir="ltr" align="left"><span dir="ltr"><FONT face=Arial size=1>Issued 
      to:</FONT><B><FONT face=Arial size=3> </FONT><X4><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp; Talkha PS</font></B></span></TD></TR>
  <TR>
    <TD vAlign=top width=171 height=33 dir="ltr" align="left"><span dir="ltr"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp; <b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    APPROVED</font></b></span></TD></TR>
  <TR>
    <TD vAlign=top width=288 height=1 rowSpan=2 align="left" dir="ltr"><FONT face=Arial 
      size=1><B>Procedure:</B></FONT><FONT face=Arial 
      size=3><B><BR></B></FONT>
    <B>
    <FONT face=Arial 
      size=2>Major Maintenance Procedures</FONT></B><font face="Arial"><b><font size="2">&nbsp; 
    (P1-Y1)</font></b></font></TD>
    <TD vAlign=top width=171 height=1 dir="ltr" align="left"><b><span dir="ltr"><FONT face=Arial size=1>
    Approved Date:&nbsp;&nbsp; 22 Jan 2003</FONT></span></b></TD></TR>
  <TR>
    <TD vAlign=top width=171 height=1 dir="ltr" align="left"><b><span dir="ltr"><FONT face=Arial size=1>
    Date to be Reviewed:&nbsp; Jan 2008</FONT></span></b></TD></TR></TABLE>

<p ALIGN="LEFT"><b><font face="Arial" size="5">Introduction</font></p>
</b>
<blockquote>
  <p ALIGN="LEFT" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr"><font size="3" face="Times New Roman">
  This document lists the</font><FONT face="Times New Roman"> major maintenance 
  procedures P1 of Single stage Horizontal Centrifugal Pump, </FONT><font size="3" face="Times New Roman">which must be performed 
  on an annually bases as indicated by Y1 in the title block or at any troubles 
  occurs.</font></p>

<p align="left" style="margin-top: 0; margin-bottom: -6" dir="ltr">
<span dir="ltr">
    <font face="Times New Roman">The first draft initiated by 
eng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by 
quality control eng. Samir Abdel Gelil at EDEPCo.,  accepted by </font>general director eng. Ali Al-Lithy
<font face="Times New Roman">and approved by eng. Mostafa Alam: Head Sector of Talkha Steam 
Power Station 2x210MW</font></span></p>

</blockquote>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr"><b>
  <font face="Arial">Technical Specification of these Pumps</font></b></p>

  <table border="1" style="border-collapse: collapse" bordercolor="#111111" width="657" id="AutoNumber1" height="131">
    <tr>
      <td width="210" align="center" height="32">
      <p dir="ltr" style="margin-top: 0; margin-bottom: -6"><font face="Arial" size="2">Item</font></td>
      <td width="118" align="center" height="32">
      <p style="margin-top: 0; margin-bottom: -6"><font face="Arial" size="2">L.F.O. pump</font></td>
      <td width="130" align="center" height="32">
      <p style="margin-top: 0; margin-bottom: -6"><font face="Arial" size="2">Condensate pump for unloading 
      H.O</font></td>
      <td width="129" align="center" height="32">
      <p style="margin-top: 0; margin-bottom: -6"><font face="Arial" size="2">Condensate pump for L.P of mazot
      </font> </td>
      <td width="131" align="center" height="32">
      <p style="margin-top: 0; margin-bottom: -6"><font face="Arial" size="2">Condensate pump for H.P of mazot
      </font> </td>
    </tr>
    <tr>
      <td width="210" align="center" height="12">
      <p align="left"><font face="Arial" size="2">No. of pump</font></td>
      <td width="118" height="12" align="center" dir="ltr">
      <p align="center" dir="ltr"><font face="Arial" size="2">2</font></td>
      <td width="130" height="12" align="center" dir="ltr"><font face="Arial" size="2">2</font></td>
      <td width="129" height="12" align="center" dir="ltr">
      <p align="center" dir="ltr"><font face="Arial" size="2">2</font></td>
      <td width="131" height="12" align="center" dir="ltr">
      <p align="center" dir="ltr"><font face="Arial" size="2">2 per unit </font> </td>
    </tr>
    <tr>
      <td width="210" align="center" height="32">
      <p align="left"><font face="Arial" size="2">Pump type</font></td>
      <td width="118" align="center" height="32" dir="ltr">
      <p dir="ltr"><font face="Arial" size="2">40-NVD- 250-10-LC-50-09</font></td>
      <td width="130" align="center" height="32" dir="ltr">
      <p dir="ltr"><font face="Arial" size="2">32-NHD- 200-08<br>
      -LC-05-09</font></td>
      <td width="129" align="center" height="32" dir="ltr">
      <p dir="ltr"><font face="Arial" size="2">32-NHD- 200-08<br>
      -LC-10-09</font></td>
      <td width="131" align="center" height="32" dir="ltr">
      <p dir="ltr"><font face="Arial" size="2">32-NHD-200-08<br>
      -LC-10-09</font></td>
    </tr>
    <tr>
      <td width="210" align="center" height="16">
      <p align="left"><font face="Arial" size="2">Delivery quantity (L/S)</font></td>
      <td width="118" align="center" height="16" dir="ltr"><font face="Arial" size="2">6</font></td>
      <td width="130" align="center" height="16" dir="ltr"><font face="Arial" size="2">0.6</font></td>
      <td width="129" align="center" height="16" dir="ltr"><font face="Arial" size="2">1.7</font></td>
      <td width="131" align="center" height="16" dir="ltr"><font face="Arial" size="2">1.7</font></td>
    </tr>
    <tr>
      <td width="210" align="center" height="16">
      <p align="left"><font face="Arial" size="2">Delivery head (mpa)</font></td>
      <td width="118" align="center" height="16" dir="ltr"><font face="Arial" size="2">0.765</font></td>
      <td width="130" align="center" height="16" dir="ltr"><font face="Arial" size="2">0.6</font></td>
      <td width="129" align="center" height="16" dir="ltr"><font face="Arial" size="2">0.6</font></td>
      <td width="131" align="center" height="16" dir="ltr"><font face="Arial" size="2">0.6</font></td>
    </tr>
    <tr>
      <td width="210" align="center" height="16">
      <p align="left"><font face="Arial" size="2">Speed (R.P,M)</font></td>
      <td width="118" align="center" height="16" dir="ltr"><font face="Arial" size="2">2900</font></td>
      <td width="130" align="center" height="16" dir="ltr"><font face="Arial" size="2">2885</font></td>
      <td width="129" align="center" height="16" dir="ltr"><font face="Arial" size="2">2885</font></td>
      <td width="131" align="center" height="16" dir="ltr"><font face="Arial" size="2">2885</font></td>
    </tr>
    <tr>
      <td width="210" align="center" height="16">
      <p align="left"><font face="Arial" size="2">Weight of pump with motor kg</font></td>
      <td width="118" align="center" height="16" dir="ltr"><font face="Arial" size="2">230</font></td>
      <td width="130" align="center" height="16" dir="ltr"><font face="Arial" size="2">230</font></td>
      <td width="129" align="center" height="16" dir="ltr"><font face="Arial" size="2">230</font></td>
      <td width="131" align="center" height="16" dir="ltr"><font face="Arial" size="2">230</font></td>
    </tr>
    <tr>
      <td width="210" align="center" height="8">
      <p align="left"><font face="Arial" size="2">Type of recommended oil</font></td>
      <td width="118" align="center" height="8" dir="ltr">
      <p align="left" dir="ltr"><font face="Arial" size="2">Mobil vectra oil heavy medium</font></td>
      <td width="130" align="center" height="8" dir="ltr">
      <p align="left" dir="ltr"><font face="Arial" size="2">Mobil vectra oil heavy medium</font></td>
      <td width="129" align="center" height="8" dir="ltr">
      <p align="left" dir="ltr"><font face="Arial" size="2">Mobil vectra oil heavy medium</font></td>
      <td width="131" align="center" height="8" dir="ltr">
      <p align="left" dir="ltr"><font face="Arial" size="2">Mobil vectra oil <br>
      heavy medium</font></td>
    </tr>
    <tr>
      <td width="210" align="center" height="16">
      <p align="left"><font face="Arial" size="2">Type of equivalent oil</font></td>
      <td width="118" align="center" height="16" dir="ltr">
      <p align="left" dir="ltr"><font face="Arial" size="2">Misr hydraulic 68</font></td>
      <td width="130" align="center" height="16" dir="ltr">
      <p align="left" dir="ltr"><font face="Arial" size="2">Misr hydraulic 68</font></td>
      <td width="129" align="center" height="16" dir="ltr">
      <p align="left" dir="ltr"><font face="Arial" size="2">Misr hydraulic 68</font></td>
      <td width="131" align="center" height="16" dir="ltr">
      <p align="left" dir="ltr"><font face="Arial" size="2">Misr hydraulic 68</font></td>
    </tr>
    <tr>
      <td width="210" align="center" height="1">
      <p align="left"><font face="Arial" size="2">Oil of oil filing (I)</font></td>
      <td width="118" align="center" height="1" dir="ltr"><font face="Arial" size="2">1.5</font></td>
      <td width="130" align="center" height="1" dir="ltr"><font face="Arial" size="2">1</font></td>
      <td width="129" align="center" height="1" dir="ltr"><font face="Arial" size="2">1</font></td>
      <td width="131" align="center" height="1" dir="ltr"><font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="210" align="center" height="1">
      <p align="left"><font face="Arial" size="2">Exchang intereval of oil (hr)</font></td>
      <td width="118" align="center" height="1" dir="ltr"><font face="Arial" size="2">2000</font></td>
      <td width="130" align="center" height="1" dir="ltr"><font face="Arial" size="2">1000</font></td>
      <td width="129" align="center" height="1" dir="ltr"><font face="Arial" size="2">1000</font></td>
      <td width="131" align="center" height="1" dir="ltr"><font face="Arial" size="2">1000</font></td>
    </tr>
  </table>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
<b>
<font face="Arial" size="5">Safety Precautions</font></b></p>

<ul>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left">A work 
  permit must be issued, the qualified maintenance staff should carry the 
  suitable safety category,&nbsp; </li>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left">Safety 
  fence (rope) with caution marks surrounding the work area, </li>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
  <font face="Times New Roman">Wear your safety helmet, shoes .... etc</font>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">Isolate the 
circuit breaker for the motor of this pump.</p>

  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">Isolate the 
electrical cable feeding of the motor of this pump.</p>

  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">The pump must 
be isolated mechanically by closing suction and delivery
valve.</p>

  </li>
</ul>

<b>
<p ALIGN="LEFT" dir="ltr"><span dir="ltr"><font face="Arial" size="5">Tools and Equipment</font></span></p>
</b>
<ul>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Complete 
maintenance tool set.</p>
  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Cleaning 
fluid, Manual puller, </p>
  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Suitable 
lifting device. Feeler gauge.</p>
  </li>
</ul>
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<b>
<font SIZE="5" face="Arial">Work
to be Carried Out</font></b></p>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font face="Arial">
<b>Disassembly of the pump: </b></font></p>
<ol>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 8" dir="ltr">Be sure the suction and delivery valves are closed.</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 8" dir="ltr">Open the plug (19) to drain any liquid inside the pump.</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 8" dir="ltr">Disconnect the motor from foundation and moved it for away the pump.</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 8" dir="ltr">Pull the pumps coupling by using manual puller.</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 8" dir="ltr">Take out couplings key (26) from the shaft (10).</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 8" dir="ltr">Disconnect the cooling water connection (23).</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 8" dir="ltr">Screw off the nuts (28) to disconnect bearing bracket (5) with lantern
(4) from spiral box (2).</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 8" dir="ltr">Screw off bolt (27) &amp; (20) to Disconnect foot of bracket (9) from bearing
bracket and foundation.</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 8" dir="ltr">Take out bearing bracket with lantern from spiral box.</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 8" dir="ltr">Screws off the nut (14) pull impeller (1) from the shaft.</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 8" dir="ltr">Take out impellers key (26/1) from shaft (10).</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 8" dir="ltr">Screw off the nuts (25) and disconnect gland flange (8).</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 8" dir="ltr">Take out spiral cover (3) from the shaft (10) by hand with turning.</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 8" dir="ltr">Take out packing and cooling ring (24) from stuffing box.</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 8" dir="ltr">Pull shaft protection bush (11) from shaft (10).</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 5" dir="ltr">Take out oil throw ring (13) from shaft (10) and drain oil by open plug
(19).</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 5" dir="ltr">Screw off bolts (21) to disconnect bearing cover with oil seal.</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 5" dir="ltr">Screw off safety nut (17).</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 5" dir="ltr">Hammer the shaft at coupling side by using polyamide hammer. To take out
the shaft with front bearing and without back bearing which will be inside
the bearing bracket.</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 5" dir="ltr">Pull the front bearing from the shaft by using bearing puller.</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 5" dir="ltr">Take out back bearing from bearing bracket by hammering.</p>
  </li>
</ol>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
<b><font face="Arial">Inspection and renewed of pumps part</font></b></p>
<ol>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 5" dir="ltr">Check the impeller (1), packing ring (12) from mechanical wear or
chemical corrosion and renewed if needed.</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 5" dir="ltr">Check spiral box (2) from pitting or mechanical / chemical wear and
repair it if needed.</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 5" dir="ltr">Check the shaft protections bush (11) and renewed it if needed.</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 5" dir="ltr">Check the cooling ring and renewed if needed.</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 5" dir="ltr">Check the gasket (29) and renewed if needed.</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 5" dir="ltr">Check the shaft (10) and repair or  renewed it if needed.</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 5" dir="ltr">Check the front and back bearing and renewed it if needed.</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 5" dir="ltr">Check gasket and oil seal of bearing covers (6) and renewed it if needed.</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 5" dir="ltr">Check the oil throw rings and renewed it if needed.</p>
  </li>
</ol>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr"><b>
<font face="Arial">Assembly of the pump</font></b></p>
<ol>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 5" dir="ltr">Clean every part well.</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 5" dir="ltr">Assembly every part in reverse sequence of disassembly.</p>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 5" dir="ltr">After finishing assembly of the pump it must be rotated by hand.</p>
  </li>
</ol>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
<b>
<font face="Arial">Re-alignment of the pump and motor&nbsp;&nbsp;&nbsp; </font></b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
According to MPIS doc # cpl-001-r0</p>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
<b>
<font face="Arial">
Change the packing of the stuffing box</font></b></p>

<ol>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
Clean the surfaces of the stuffing box and shaft well.</p>

  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
Wire the suitable packing size on apart of a shaft with same diameter of the 
pumps shaft.</p>

  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
The number of turns equal to number of rings needed.</p>

  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
Cut all packing rings along shaft by using, sharp knife.</p>

  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
Fit the rings in the stuffing box with cut turned 180 <sup>o</sup>, starting at 9 
oclock.</p>

  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
The packing should never be knocked as they may become damage .</p>

  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
Remember that in soft packing there must always be as light leakage of fluid 
from gland .</p>

  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
Do not tightened the gland hard to prevent the rise in temperature of 
stuffing box .</p>

  </li>
</ol>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font face="Arial">
<b>Re. Filling the pump by lubricating oil:</b></font></p>

<ol>
  <li dir="ltr">

<p align="left" style="margin-top: 8; margin-bottom: 8; line-height:150%" dir="ltr">
Prepare the suitable lubricating oil in a clean bottle.</p>

  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 8; margin-bottom: 8; line-height:150%" dir="ltr">
Open plug (30).</p>

  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 8; margin-bottom: 8; line-height:150%" dir="ltr">
Fill some lubricating oil and turn the pump by hand many times to clean the 
bearing house.</p>

  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 8; margin-bottom: 8; line-height:150%" dir="ltr">
Open plug (19/1) and drain the oil, which used to clean.</p>

  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 8; margin-bottom: 8; line-height:150%" dir="ltr">
Close plug (19/1) again. And filling the pump with oil until 2/3 of oil side 
glass.</p>

  </li>
</ol>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Equipment Code:</font></b></p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Date :</font></b></p>

<p align="left" style="margin-top: 8; margin-bottom: 8; line-height:150%" dir="ltr">
&nbsp;</p>

<p align="left" style="margin-top: 8; margin-bottom: 8; line-height:150%" dir="ltr">
&nbsp;</p>

<p align="left" style="margin-top: 8; margin-bottom: 8; line-height:150%" dir="ltr">
&nbsp;</p>

<p align="left" style="margin-top: 8; margin-bottom: 8; line-height:150%" dir="ltr">
&nbsp;</p>

<p align="left" style="margin-top: 8; margin-bottom: 8; line-height:150%" dir="ltr">
&nbsp;</p>

<p align="left" style="margin-top: 8; margin-bottom: 8; line-height:150%" dir="ltr">
&nbsp;</p>

<p align="left" style="line-height: 150%; margin-top: 8; margin-bottom: 8" dir="ltr">&nbsp;</p>
<p align="left" style="line-height: 150%; margin-top: 8; margin-bottom: 8" dir="ltr">&nbsp;</p>
<p align="left" style="line-height: 150%; margin-top: 8; margin-bottom: 8" dir="ltr">&nbsp;</p>
<p align="left" style="line-height: 150%; margin-top: 8; margin-bottom: 8" dir="ltr">&nbsp;</p>
<p align="left" style="line-height: 150%; margin-top: 8; margin-bottom: 8" dir="ltr">&nbsp;</p>
<p align="left" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p align="center" style="margin-top: 0; margin-bottom: 8" dir="ltr">
<font face="Arial">
<b>Trouble shooting</b></font></p>

  <table border="1" style="border-collapse: collapse" bordercolor="#111111" width="656" id="AutoNumber2" height="388">
    <tr>
      <td width="151" align="center" height="27"><font face="Arial" size="2">Trouble</font></td>
      <td width="214" align="center" height="27"><font face="Arial" size="2">Possible Reasons
      </font> </td>
      <td width="290" align="center" height="27">
      <p dir="ltr"><font face="Arial" size="2">Remedy</font></td>
    </tr>
    <tr>
      <td width="151" rowspan="3" height="63" style="border-bottom-style: groove; border-bottom-width: 3" valign="middle" align="left" dir="ltr">
      <p dir="ltr"><font face="Arial" size="2">Pump does not supply&nbsp; any amount</font></td>
      <td width="214" height="19">
      <p align="left"><font face="Arial" size="2">Suction or delivery piping choked</font></td>
      <td width="290" height="19">
      <p align="left"><font face="Arial" size="2">Clean the piping.</font></td>
    </tr>
    <tr>
      <td width="214" height="19">
      <p align="left"><font face="Arial" size="2">&nbsp;High suction head</font></td>
      <td width="290" height="19">
      <p align="left"><font face="Arial" size="2">Decrease the suction head.</font></td>
    </tr>
    <tr>
      <td width="214" height="19" style="border-bottom-style: groove; border-bottom-width: 3">
      <p align="left"><font face="Arial" size="2">Inadequately de-aerated piping.</font></td>
      <td width="290" height="19" style="border-bottom-style: groove; border-bottom-width: 3">
      <p align="left"><font face="Arial" size="2">Re- flood and de-aerated the piping</font></td>
    </tr>
    <tr>
      <td width="151" rowspan="2" height="41" style="border-bottom-style: groove; border-bottom-width: 3" valign="middle" align="left" dir="ltr">
      <p dir="ltr"><font face="Arial" size="2">Pump gives half output or low amount</font></td>
      <td width="214" height="19">
      <p align="left"><font face="Arial" size="2">Pump runs with reverse of rotation
      </font> </td>
      <td width="290" height="19" align="left" dir="ltr">
      <p dir="ltr"><font face="Arial" size="2">Change the sense of rotation.</font></td>
    </tr>
    <tr>
      <td width="214" height="19" style="border-bottom-style: groove; border-bottom-width: 3">
      <p align="left"><font face="Arial" size="2">Delivery slide valve is closed.
      </font> </td>
      <td width="290" height="19" style="border-bottom-style: groove; border-bottom-width: 3" align="left" dir="ltr">
      <p dir="ltr"><font face="Arial" size="2">Open the slide valve </font> </td>
    </tr>
    <tr>
      <td width="151" rowspan="6" height="81" valign="middle">
      <p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr"><font face="Arial" size="2">Pump doses not deliver required 
      quantity of fuel</font></td>
      <td width="214" height="35" valign="top">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Manometric delivery head is higher 
      <br>
      than it was 
      considered</font></td>
      <td width="290" height="35" valign="top">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Set up slide valve on delivery piping for 
      required amount, recheck vapours of the
piping.</font></td>
    </tr>
    <tr>
      <td width="214" height="28">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Pump low speed.</font></td>
      <td width="290" height="28">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Measure the speed .</font></td>
    </tr>
    <tr>
      <td width="214" height="1" valign="top">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Air cushions are in suction piping.</font></td>
      <td width="290" height="1">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Align the suction piping and ensure uniform 
      gradient</font></td>
    </tr>
    <tr>
      <td width="214" height="25">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Pump dose suck in enough</font></td>
      <td width="290" height="25">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Open fully the slide valve in suction piping.</font></td>
    </tr>
    <tr>
      <td width="214" height="1">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">False suction of air through leakage 
      <br>
      of the suction 
      piping </font> </td>
      <td width="290" height="1">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Recheck air-tightness of suction piping</font></td>
    </tr>
    <tr>
      <td width="214" height="1">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Worn  of inner parts of the pump 
      <br>
      (Packing 
      rings , impeller)</font></td>
      <td width="290" height="1">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Dismantle the pump , exchange worn-off parts</font></td>
    </tr>
    <tr>
      <td width="151" rowspan="8" height="136" style="border-top-style: groove; border-top-width: 3" valign="middle">
      <p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr"><font face="Arial" size="2">
      Electric motor is over loaded.</font></td>
      <td width="214" height="32" style="border-top-style: groove; border-top-width: 3" valign="top">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Manometric 
      delivery head is higher than it was considered</font></td>
      <td width="290" height="32" style="border-top-style: groove; border-top-width: 3" valign="top">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Set up slide valve on delivery piping for required amount , recheck vapours 
      of the piping</font></td>
    </tr>
    <tr>
      <td width="214" height="27">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Pump has low speed.</font></td>
      <td width="290" height="27">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Measure the speed.</font></td>
    </tr>
    <tr>
      <td width="214" height="22">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Air cushions are in the suction piping</font></td>
      <td width="290" height="22">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Level the suction piping and ensure uniform gradient</font></td>
    </tr>
    <tr>
      <td width="214" height="27">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Pump does not suck in adequately</font></td>
      <td width="290" height="27">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Open full&nbsp; slide valve on suction piping.</font></td>
    </tr>
    <tr>
      <td width="214" height="1">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">False suction of air through leakage of the 
      suction piping</font></td>
      <td width="290" height="1">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Recheck air-tightness of suction piping.</font></td>
    </tr>
    <tr>
      <td width="214" height="1" valign="top">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Worn  of inner parts of the pump<br>
      ( Packing 
      rings , impeller)</font></td>
      <td width="290" height="1">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Dismantle the pump , exchange worn-off parts.</font></td>
    </tr>
    <tr>
      <td width="214" height="44" valign="top">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      The pump works with lower delivery head than it was considered by the 
      order</font></td>
      <td width="290" height="44" valign="top">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Close slightly the slide valve on delivery 
      piping so that pressure gauge on delivery branch would reach the pressure 
      confirmed by the order.</font></td>
    </tr>
    <tr>
      <td width="214" height="35">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Specific weight of liquid higher than intended 
      for the pump</font></td>
      <td width="290" height="35">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Exchange the electric motor with a greater 
      one.</font></td>
    </tr>
    <tr>
      <td width="151" height="38" rowspan="2" style="border-top-style: groove; border-top-width: 3">
      <p align="left"><font face="Arial" size="2">High pressure on delivery branch
      of the pump</font></td>
      <td width="214" height="19" style="border-top-style: groove; border-top-width: 3" valign="top">
      <p align="left" dir="ltr"><font face="Arial" size="2">High speed </font> </td>
      <td width="290" height="19" style="border-top-style: groove; border-top-width: 3">
      <p align="left"><font face="Arial" size="2">Recheck speed whether they comply with the rating plate data.</font></td>
    </tr>
    <tr>
      <td width="214" height="19" valign="top">
      <p align="left" dir="ltr"><font face="Arial" size="2">Slide valve on delivery piping
      is too closed.</font></td>
      <td width="290" height="19">
      <p align="left"><font face="Arial" size="2">Slide valve on delivery piping would be opened, if it dont help, exchange 
      impeller after agreement with the manufacturing works</font></td>
    </tr>
    <tr>
      <td width="151" height="38" rowspan="2" style="border-top-style: groove; border-top-width: 3">
      <p align="left"><font face="Arial" size="2">Soft gland dose not pack</font></td>
      <td width="214" height="19" style="border-top-style: groove; border-top-width: 3">
      <p align="left"><font face="Arial" size="2">The gland is loosened.</font></td>
      <td width="290" height="19" style="border-top-style: groove; border-top-width: 3">
      <p align="left"><font face="Arial" size="2">Tighten the gland.</font></td>
    </tr>
    <tr>
      <td width="214" height="19">
      <p align="left"><font face="Arial" size="2">The gland rings are worn off.
      </font> </td>
      <td width="290" height="19">
      <p align="left"><font face="Arial" size="2">Exchange with new ones.</font></td>
    </tr>
    <tr>
      <td width="151" height="19" style="border-top-style: groove; border-top-width: 3">
      <p align="left"><font face="Arial" size="2">The pump runs unquietly, the shaft vibrates.</font></td>
      <td width="214" height="19" style="border-top-style: groove; border-top-width: 3">
      <p align="left"><font face="Arial" size="2">The bearing worn  off</font></td>
      <td width="290" height="19" style="border-top-style: groove; border-top-width: 3">
      <p align="left"><font face="Arial" size="2">Check the bearings, exchange if vibration does not improve, 
      <br>
      dismantle the 
      pump and measure the rotor.</font></td>
    </tr>
    <tr>
      <td width="151" height="1" style="border-top-style: groove; border-top-width: 3" valign="top">
      <p align="left"><font face="Arial" size="2">Unusual and suspicious sounds
      in the pump</font></td>
      <td width="214" height="1" style="border-top-style: groove; border-top-width: 3" valign="top">
      <p align="left"><font face="Arial" size="2">Foreign object in spiral, cavitation operation.</font></td>
      <td width="290" height="1" style="border-top-style: groove; border-top-width: 3">
      <p align="left"><font face="Arial" size="2">Dismantle the pump, put it aside. Increase in flow to the pump, decrease 
      delivery quantity, and check&nbsp; the impeller.</font></td>
    </tr>
  </table>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<img border="0" src="../app_gen/East%20delta%20EP/all_docs/graphics/shcp-001-r0-1.jpg" width="630" height="924"></p>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>