<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>shcp-002-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
</head>

<body background="../../images/approved%20mark.jpg">

<TABLE height=1 cellSpacing=1 cellPadding=7 width=277 border=1>
  <TR>
    <TD vAlign=middle width=60 height=1 rowSpan=6>
    <p align="center">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="199"></b></TD>
    <TD vAlign=top width=502 colSpan=2 height=1>
      <TABLE width="500" border=0 height="33">
        <TBODY>
        <TR>
          <TD width="204" height="29"><font face="Arial" size="5"><b>
          Power Stations</b></font></TD>
          <TD align=right width="286" height="29"><B>
          <font face="Arial" size="5"><X1>Technical Procedure</X1></font></B></TD></TR></TBODY></TABLE></TD></TR>
  <TR>
    <TD vAlign=top width=300 height=72 rowSpan=3 align="left" dir="ltr"><FONT face=Arial 
      size=1><B>Equipment:</B><BR></FONT><b><FONT face=Arial 
      size=2>Single stage Horizontal Centrifugal Pump (Mazut station)<br>
    40-NVD- 250-10-LC-50-09,<br>
    32-NHD- 200-08-LC-05-09<br>
    SIGMA</FONT></b></TD>
    <TD vAlign=top width=184 height=4 dir="ltr" align="left"><FONT face=Arial size=1>Document No.:</FONT><B> <X3> <FONT face=Arial size=3>
    &nbsp;</FONT></X3><font face="Arial" size="2">SHCP-002-r0</font></B></TD></TR>
  <TR>
    <TD vAlign=top width=193 height=1 dir="ltr" align="left"><span dir="ltr"><FONT face=Arial size=1>Issued 
      to:</FONT><B><FONT face=Arial size=3> </FONT><X4><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Talkha PS</font></B></span></TD></TR>
  <TR>
    <TD vAlign=top width=193 height=33 dir="ltr" align="left"><span dir="ltr"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp; <b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp; &nbsp; 
    APPROVED</font></b></span></TD></TR>
  <TR>
    <TD vAlign=top width=300 height=1 rowSpan=2 align="left" dir="ltr"><B><FONT face=Arial 
      size=1>Procedure:<br>
    </FONT><FONT face=Arial 
      size=2>Equipment Inspection</FONT></B><font face="Arial"><b><font size="2">&nbsp;( 
    I1-M2, M6 ) </font></b></font></TD>
    <TD vAlign=top width=193 height=1 dir="ltr" align="left"><b><span dir="ltr"><FONT face=Arial size=1>
    Approved Date:&nbsp;&nbsp; 22 Jan 2003</FONT></span></b></TD></TR>
  <TR>
    <TD vAlign=top width=193 height=1 dir="ltr" align="left"><b><span dir="ltr"><FONT face=Arial size=1>
    Date to be Reviewed:&nbsp; Jan 2008</FONT></span></b></TD></TR></TABLE>

<p ALIGN="LEFT" style="margin-top: -13; margin-bottom: -8"><b><font face="Arial" size="5">
<br>
Introduction</font></p>
</b>
<blockquote>
  <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 2" dir="ltr">
  <span dir="ltr"><font size="3" face="Times New Roman">
  This document lists the</font><FONT face="Times New Roman"> equipment 
  inspection steps I1 of single stage horizontal centrifugal pump</FONT><font size="3" face="Times New Roman"> 
  which must be performed every 2 and 6 months  as indicated by M2, M6 in 
  the title block.</font></span></p>
  <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 2" dir="ltr">
<span dir="ltr">
    The first draft initiated by 
eng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by 
quality control eng. Samir Abdel Gelil at EDEPCo., accepted by general director eng. Ali Al-Lithy
<font face="Times New Roman">and approved by eng. Mostafa Alam: Head Sector of Talkha Steam 
  Power Station 2x210MW</font></span></p>

</blockquote>

  <p ALIGN="LEFT" style="line-height: 100%; margin-top: 0; margin-bottom: 2"><b>
  <font face="Arial">Technical Specification of these PUMP</font></b></p>
  <table border="1" style="border-collapse: collapse" bordercolor="#111111" width="657" id="AutoNumber1" height="111">
    <tr>
      <td width="210" align="center" height="32"><font face="Arial" size="2">Item</font></td>
      <td width="118" align="center" height="32"><font face="Arial" size="2">L.FO.pump</font></td>
      <td width="130" align="center" height="32"><font face="Arial" size="2">Condensate pump for unloading 
      H.O</font></td>
      <td width="129" align="center" height="32"><font face="Arial" size="2">Condensate pump for L.P of mazot
      </font> </td>
      <td width="131" align="center" height="32"><font face="Arial" size="2">Condensate pump for H.P of mazot
      </font> </td>
    </tr>
    <tr>
      <td width="210" align="center" height="16"><font face="Arial" size="2">No. of pump</font></td>
      <td width="118" align="center" height="16"><font face="Arial" size="2">2</font></td>
      <td width="130" align="center" height="16"><font face="Arial" size="2">2</font></td>
      <td width="129" align="center" height="16"><font face="Arial" size="2">2</font></td>
      <td width="131" align="center" height="16"><font face="Arial" size="2">2 per unit
      </font> </td>
    </tr>
    <tr>
      <td width="210" align="center" height="32"><font face="Arial" size="2">Pump type</font></td>
      <td width="118" align="center" height="32"><font face="Arial" size="2">40-NVD- 
      250-08-LC-50-09</font></td>
      <td width="130" align="center" height="32"><font face="Arial" size="2">32-NHD- 200-08<br>
      -LC-05-09</font></td>
      <td width="129" align="center" height="32"><font face="Arial" size="2">32-NHD- 200-08<br>
      -LC-10-09</font></td>
      <td width="131" align="center" height="32"><font face="Arial" size="2">32-NHD-200-08<br>
      -LC-10-09</font></td>
    </tr>
    <tr>
      <td width="210" align="center" height="16"><font face="Arial" size="2">Delivery quantity (L/S)</font></td>
      <td width="118" align="center" height="16"><font face="Arial" size="2">6</font></td>
      <td width="130" align="center" height="16"><font face="Arial" size="2">0.6</font></td>
      <td width="129" align="center" height="16"><font face="Arial" size="2">1.7</font></td>
      <td width="131" align="center" height="16"><font face="Arial" size="2">1.7</font></td>
    </tr>
    <tr>
      <td width="210" align="center" height="16"><font face="Arial" size="2">Delivery head (mpa)</font></td>
      <td width="118" align="center" height="16"><font face="Arial" size="2">0.765</font></td>
      <td width="130" align="center" height="16"><font face="Arial" size="2">0.6</font></td>
      <td width="129" align="center" height="16"><font face="Arial" size="2">0.6</font></td>
      <td width="131" align="center" height="16"><font face="Arial" size="2">0.6</font></td>
    </tr>
    <tr>
      <td width="210" align="center" height="16"><font face="Arial" size="2">Speed (R.P,M)</font></td>
      <td width="118" align="center" height="16"><font face="Arial" size="2">2900</font></td>
      <td width="130" align="center" height="16"><font face="Arial" size="2">2885</font></td>
      <td width="129" align="center" height="16"><font face="Arial" size="2">2885</font></td>
      <td width="131" align="center" height="16"><font face="Arial" size="2">2885</font></td>
    </tr>
    <tr>
      <td width="210" align="center" height="1"><font face="Arial" size="2">Weight of pump with motor 
      kg</font></td>
      <td width="118" align="center" height="1"><font face="Arial" size="2">230</font></td>
      <td width="130" align="center" height="1"><font face="Arial" size="2">230</font></td>
      <td width="129" align="center" height="1"><font face="Arial" size="2">230</font></td>
      <td width="131" align="center" height="1"><font face="Arial" size="2">230</font></td>
    </tr>
    <tr>
      <td width="210" align="center" height="32"><font face="Arial" size="2">Type of recommended oil</font></td>
      <td width="118" align="center" height="32"><font face="Arial" size="2">Mobil vectra oil heavy medium</font></td>
      <td width="130" align="center" height="32"><font face="Arial" size="2">Mobil vectra oil heavy medium</font></td>
      <td width="129" align="center" height="32"><font face="Arial" size="2">Mobil vectra oil heavy medium</font></td>
      <td width="131" align="center" height="32"><font face="Arial" size="2">Mobil vectra oil 
      <br>
      heavy medium</font></td>
    </tr>
    <tr>
      <td width="210" align="center" height="16"><font face="Arial" size="2">Type of equivalent oil</font></td>
      <td width="118" align="center" height="16"><font face="Arial" size="2">Misr hydraulic 68</font></td>
      <td width="130" align="center" height="16"><font face="Arial" size="2">Misr hydraulic 68</font></td>
      <td width="129" align="center" height="16"><font face="Arial" size="2">Misr hydraulic 68</font></td>
      <td width="131" align="center" height="16"><font face="Arial" size="2">Misr hydraulic 68</font></td>
    </tr>
    <tr>
      <td width="210" align="center" height="16"><font face="Arial" size="2">Oil of oil filing (I)</font></td>
      <td width="118" align="center" height="16"><font face="Arial" size="2">1.5</font></td>
      <td width="130" align="center" height="16"><font face="Arial" size="2">1</font></td>
      <td width="129" align="center" height="16"><font face="Arial" size="2">1</font></td>
      <td width="131" align="center" height="16"><font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="210" align="center" height="1"><font face="Arial" size="2">Exchange intereval of oil (hr)</font></td>
      <td width="118" align="center" height="1"><font face="Arial" size="2">2000</font></td>
      <td width="130" align="center" height="1"><font face="Arial" size="2">1000</font></td>
      <td width="129" align="center" height="1"><font face="Arial" size="2">1000</font></td>
      <td width="131" align="center" height="1"><font face="Arial" size="2">1000</font></td>
    </tr>
  </table>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
<b>
<font face="Arial" size="5">Safety Precautions</font></b></p>

<ul>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left">
  <span dir="ltr">A work 
  permit must be issued, the qualified maintenance staff should carry the 
  suitable safety category,&nbsp; </span> </li>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left">Safety 
  fence (rope) with caution marks surrounding the work area, </li>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
  <font face="Times New Roman">Wear your safety helmet, shoes .... etc</font>
  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">Isolate the 
circuit breaker for the motor of this pump.</p>

  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">Isolate the 
electrical cable feeding of the motor of this pump.</p>

  </li>
  <li dir="ltr">

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">The pump must 
be isolated mechanically by closing suction and delivery
valve.</p>

  </li>
</ul>

<b>
<p ALIGN="LEFT" dir="ltr"><span dir="ltr"><font face="Arial" size="5">Tools and Equipment</font></span></p>
</b>
<ul>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Complete 
maintenance tool set, feeler gauge, suitable lifting device.</p>
  </li>
  <li dir="ltr">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Cleaning 
fluid, Manual puller.</p>
  </li>
</ul>

<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<b>
<font SIZE="5" face="Arial">Work
to be Carried Out</font></b></p>

<p align="left" style="margin-top: 0; margin-bottom: 8" dir="ltr"><b>
<font face="Arial">Inspection every 2 month</font></b></p>

<p align="left" style="margin-top: 0; margin-bottom: 8" dir="ltr"><b>
<font size="2" face="Arial">Before isolated the pump mechanically and electrically</font></b></p>
<table border="1" style="border-collapse: collapse" bordercolor="#111111" width="81%" id="AutoNumber2">
  <tr>
    <td width="6%" align="center">Steps</td>
    <td width="49%" align="center">Work to be carried out</td>
    <td width="26%" align="center">Setting (reference value ) </td>
    <td width="19%" align="center">Test results</td>
  </tr>
  <tr>
    <td width="6%" align="center">1</td>
    <td width="49%" align="left">Check any noise or vibration in pump</td>
    <td width="26%" align="center">OK  NOT OK</td>
    <td width="19%" align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center">2</td>
    <td width="49%" align="left">Check any leakage from the piping connections 
    to the pump</td>
    <td width="26%" align="center">OK  NOT OK</td>
    <td width="19%" align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center">3</td>
    <td width="49%" align="center">
    <p align="left">Check the amount of leakage from stuffing box and prevented 
    it by <br>
    retighten the gland bolts and it must be dropped some drops ( 50drops/ min) <br>
    to cool the gland.</td>
    <td width="26%" align="center">OK  NOT OK</td>
    <td width="19%" align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center">4</td>
    <td width="49%" align="center">
    <p align="left">Check any leakage of lubricating oil from bearing house of 
    pump</td>
    <td width="26%" align="center">OK 
NOT OK</td>
    <td width="19%" align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center">5</td>
    <td width="49%" align="center">
    <p align="left">- Check the oil level in pump and add oil if needed</td>
    <td width="26%" align="center">2/3 of oil side <br>
glass</td>
    <td width="19%" align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center">6</td>
    <td width="49%" align="center">
    <p align="left">Check the pressure in the pumps delivery</td>
    <td width="26%" align="center">OK  NOT OK</td>
    <td width="19%" align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center">7</td>
    <td width="49%" align="center">
    <p align="left">Check the temperature of all bearing houses.</td>
    <td width="26%" align="center">&lt; 70 <font face="Times New Roman"></font>C</td>
    <td width="19%" align="center">&nbsp;</td>
  </tr>
</table>

<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">Notes: <br>
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial">After isolated 
the pump mechanically and electrically</font></b></p>
<table border="1" style="border-collapse: collapse" bordercolor="#111111" width="81%" id="AutoNumber2">
  <tr>
    <td width="6%" align="center">
    <p style="margin-top: 0; margin-bottom: 0">Steps</td>
    <td width="49%" align="center">
    <p style="margin-top: 0; margin-bottom: 0">Work to be carried out</td>
    <td width="26%" align="center">
    <p style="margin-top: 0; margin-bottom: 0">Setting (reference value ) </td>
    <td width="19%" align="center">
    <p style="margin-top: 0; margin-bottom: 0">Test results</td>
  </tr>
  <tr>
    <td width="6%" align="center">
    <p style="margin-top: 0; margin-bottom: 0">1</td>
    <td width="49%" align="center">
    <p align="left" style="margin-top: 0; margin-bottom: 0">Check the coupling pins and changed the inserts of carrying 
    pins (polyamide) if needed.</td>
    <td width="26%" align="center">
    <p style="margin-top: 0; margin-bottom: 0">OK  NOT OK</td>
    <td width="19%" align="center">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center">2</td>
    <td width="49%" align="center">
    <p align="left">Change the packing if there is more leakage and did not 
    prevent by tighten the gland bolts.</td>
    <td width="26%" align="center">OK  NOT OK</td>
    <td width="19%" align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center">3</td>
    <td width="49%" align="center">
    <p align="left">Prevent the leakage of lubricating oil in bearing housing of 
    the pump.</td>
    <td width="26%" align="center">OK  NOT OK</td>
    <td width="19%" align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center">4</td>
    <td width="49%" align="center">
    <p align="left">Add lubricating oil to pump if oil level less than 2/3 oil 
    side glass.</td>
    <td width="26%" align="center">2/3 oil side glass</td>
    <td width="19%" align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center">5</td>
    <td width="49%" align="center">
    <p align="left">Retighten the bolts connected pump, and motor with 
    foundation.</td>
    <td width="26%" align="center">OK  NOT
OK</td>
    <td width="19%" align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center">6</td>
    <td width="49%" align="center">
    <p align="left">Check the alignment between pump and motor</td>
    <td width="26%" align="center">OK  NOT OK</td>
    <td width="19%" align="center">&nbsp;</td>
  </tr>
</table>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">Notes: <br>
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p>
<b><font face="Arial">Inspection every 6 month<br>
Before isolated the pump mechanically and electrically</font></b></p>
<table border="1" style="border-collapse: collapse" bordercolor="#111111" width="81%" id="AutoNumber2">
  <tr>
    <td width="6%" align="center">Steps</td>
    <td width="49%" align="center">Work to be carried out</td>
    <td width="26%" align="center">Setting (reference value ) </td>
    <td width="19%" align="center">Test results</td>
  </tr>
  <tr>
    <td width="6%" align="center">1</td>
    <td width="49%" align="center">
    <p align="left">Check any noise or vibration in pump</td>
    <td width="26%" align="center">OK  NOT OK</td>
    <td width="19%" align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center">2</td>
    <td width="49%" align="center">
    <p align="left">Check the amount of leakage from stuffing box and minimized 
    it by retighten the gland bolts and keep some drops for cooling.</td>
    <td width="26%" align="center">OK  NOT OK</td>
    <td width="19%" align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center">3</td>
    <td width="49%" align="center">
    <p align="left">Check any leakage from the pipes connections to the pump.
    </td>
    <td width="26%" align="center">OK  NOT OK</td>
    <td width="19%" align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center">4</td>
    <td width="49%" align="center">
    <p align="left">Check leakage of lubricating oil in bearing house of the 
    pump </td>
    <td width="26%" align="center">OK  NOT OK</td>
    <td width="19%" align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center">5</td>
    <td width="49%" align="center">
    <p align="left">Check the pressure in the pumps delivery.</td>
    <td width="26%" align="center">OK  NOT OK</td>
    <td width="19%" align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center">6</td>
    <td width="49%" align="center">
    <p align="left">Check the temperature of all bearing house , it must be less 
    than 70 C<font face="Times New Roman"></font></td>
    <td width="26%" align="center">&lt; 70 <font face="Times New Roman"></font>C<br>
&nbsp;</td>
    <td width="19%" align="center">&nbsp;</td>
  </tr>
</table>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">Notes: <br>
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial">After isolated 
the pump mechanically and electrically</font></b></p>
<table border="1" style="border-collapse: collapse" bordercolor="#111111" width="81%" id="AutoNumber2">
  <tr>
    <td width="6%" align="center">
    <p style="margin-top: 0; margin-bottom: 0">Steps</td>
    <td width="53%" align="center">
    <p style="margin-top: 0; margin-bottom: 0">Work to be carried out</td>
    <td width="27%" align="center">
    <p style="margin-top: 0; margin-bottom: 0">Setting (reference value ) </td>
    <td width="14%" align="center">
    <p style="margin-top: 0; margin-bottom: 0">Test results</td>
  </tr>
  <tr>
    <td width="6%" align="center">
    <p style="margin-top: 0; margin-bottom: 0">1</td>
    <td width="53%" align="center">
    <p align="left" style="margin-top: 0; margin-bottom: 0">Check the impeller and casing from mechanical wear and measure the 
    clearances by dismantle the pump</td>
    <td width="27%" align="center">
    <p style="margin-top: 0; margin-bottom: 0">. OK  NOT OK<br>
&nbsp;</td>
    <td width="14%" align="center">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center">2</td>
    <td width="53%" align="left">Check the bearings in pump</td>
    <td width="27%" align="center">&nbsp;OK  NOT OK</td>
    <td width="14%" align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center">3</td>
    <td width="53%" align="left">Change the packing if leakage is heavy and 
    didnt prevented by tighten the gland bolts</td>
    <td width="27%" align="center">&nbsp;OK  NOT OK</td>
    <td width="14%" align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center">4</td>
    <td width="53%" align="left">&nbsp;Prevent the leakage of lubricating oil 
    from bearing house of the pump</td>
    <td width="27%" align="center">OK  NOT OK</td>
    <td width="14%" align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center">5</td>
    <td width="53%" align="left">Change the lubricating oil in pump</td>
    <td width="27%" align="center">2/3 of oil side glass</td>
    <td width="14%" align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center">6</td>
    <td width="53%" align="left">&nbsp;Check the couplings pins and changed the 
    inserts of carrying pins (Polyamide) if needed</td>
    <td width="27%" align="center">&nbsp;OK  NOT OK</td>
    <td width="14%" align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center">7</td>
    <td width="53%" align="left">Retighten all bolts connected pump and motor 
    with foundation. </td>
    <td width="27%" align="center">&nbsp;OK  NOT
OK</td>
    <td width="14%" align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center">8</td>
    <td width="53%" align="left">Check the alignment between pump and motor.</td>
    <td width="27%" align="center">OK  NOT OK</td>
    <td width="14%" align="center">&nbsp;</td>
  </tr>
</table>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">Notes: <br>
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Equipment Code:</font></b></p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Date :</font></b></p>

</body>

</html>