<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>svdp-001-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
</head>

<body background="../../images/approved%20mark.jpg">

<TABLE height=1 cellSpacing=1 cellPadding=7 width=550 border=1>
  <TR>
    <TD vAlign=middle width=60 height=1 rowSpan=6 align="left">
    <p align="center">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="199"></b></TD>
    <TD vAlign=top width=481 colSpan=2 height=1 align="left">
      <TABLE width="488" border=0 height="33">
        <TBODY>
        <TR>
          <TD width="214" height="29"><font face="Arial" size="5"><b>
          Power Stations</b></font></TD>
          <TD align=right width="264" height="29"><B>
          <font face="Arial" size="5"><X1>Technical Procedure 
      </X1></font></B></TD></TR></TBODY></TABLE></TD></TR>
  <TR>
    <TD vAlign=top width=276 height=19 rowSpan=3 align="left" dir="ltr"><FONT face=Arial 
      size=1><B>Equipment:</B><BR></FONT><b><FONT face=Arial 
      size=2>Spindle D<span dir="ltr">isplacement Volume Pump<br>
      (HP Mazot Pump)<br>
      SMH 940 <br>
    ALLWEILER, CZECH</span></FONT></b></TD>
    <TD vAlign=top width=187 height=4 dir="ltr" align="left">
    <p dir="ltr" align="left"><span dir="ltr"><FONT face=Arial size=1>Document No.:</FONT><B> <font face="Arial" size="2">
    &nbsp;
    SVDP-001-r0</font></B></span></TD></TR>
  <TR>
    <TD vAlign=top width=183 height=1 dir="ltr" align="left"><span dir="ltr"><FONT face=Arial size=1>Issued 
      to:</FONT><B><FONT face=Arial size=3> </FONT><X4><font face="Arial" size="2">&nbsp; Talkha 
    2x210 MW</font></B></span></TD></TR>
  <TR>
    <TD vAlign=top width=183 height=33 dir="ltr" align="left"><span dir="ltr"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp; <b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    APPROVED</font></b></span></TD></TR>
  <TR>
    <TD vAlign=top width=276 height=1 rowSpan=2 align="left" dir="ltr"><FONT face=Arial 
      size=1><B>Procedure:</B></FONT><FONT face=Arial 
      size=3><B><BR></B></FONT>
    <font face="Arial"><b><font size="2">Equipment Inspection&nbsp; (I1-M1)</font></b></font></TD>
    <TD vAlign=top width=183 height=1 dir="ltr" align="left"><b><span dir="ltr"><FONT face=Arial size=1>
    Approved Date:&nbsp;&nbsp; 22 Jan 2003</FONT></span></b></TD></TR>
  <TR>
    <TD vAlign=top width=183 height=1 dir="ltr" align="left"><b><span dir="ltr"><FONT face=Arial size=1>
    Date to be Reviewed:&nbsp; Jan 2008</FONT></span></b></TD></TR></TABLE>

<p ALIGN="LEFT"><b><font face="Arial" size="5">Introduction</font></p>
</b>
<blockquote>

<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font SIZE="3">
This document out lines the  </font>
    <font face="Times New Roman" size="3">equipment inspection </font>
<font SIZE="3">
steps I1, required for
H.P mazot pump</font><font face="Times New Roman" size="3">, which must be performed</font><font SIZE="3">
<font face="Times New Roman">on a monthly bases</font></font><font face="Times New Roman" size="3"> as indicated 
by M1 in the<span lang="en-us"> 
    above</span> title block.</font></p>

<p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 10">
<span dir="ltr">
    The first draft initiated by 
eng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by 
quality control eng. Samir Abdel Gelil at EDEPCo.,  accepted by general director eng. Ali Al-Lithy
<font face="Times New Roman">and approved by eng. Mostafa Alam: Head Sector of Talkha Steam 
Power Station 2x210MW</font></span></p>

</blockquote>
  <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 8"><font face="Arial"><b>Technical specification of these PUMP</b></font></p>
  <table border="1" style="border-collapse: collapse" bordercolor="#111111" width="79%" id="AutoNumber3">
    <tr>
      <td width="49%" align="left" dir="ltr">
<p style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font SIZE="3">
No. of pump for every unit</font></td>
      <td width="51%" dir="ltr" align="left">
<p style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font SIZE="3">
      4&nbsp; (PE31 , 32 , 33 , 34) D001</font></td>
    </tr>
    <tr>
      <td width="49%" align="left" dir="ltr">
<p style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font SIZE="3">
      Pump type</font></td>
      <td width="51%" dir="ltr" align="left">
<p style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font SIZE="3">
      Allweiler SMH 940</font>
      </td>
    </tr>
    <tr>
      <td width="49%" align="left" dir="ltr">
<font SIZE="3">
Delivered quantity&nbsp; (L/s)</font></td>
      <td width="51%" dir="ltr" align="left">
<font SIZE="3">
      13.5</font></td>
    </tr>
    <tr>
      <td width="49%" align="left" dir="ltr">
<font SIZE="3">
Max. pressure at pump inlet (Mpa)</font></td>
      <td width="51%" dir="ltr" align="left">
<font SIZE="3">
      1</font></td>
    </tr>
    <tr>
      <td width="49%" align="left" dir="ltr">
<font SIZE="3">
Max. pressure at pump outlet&nbsp; (Mpa )</font></td>
      <td width="51%" dir="ltr" align="left">
<font SIZE="3">
      4</font></td>
    </tr>
    <tr>
      <td width="49%" align="left" dir="ltr">
<font SIZE="3">
Pump speed&nbsp; (rpm)</font></td>
      <td width="51%" dir="ltr" align="left">
<font SIZE="3">
      1450</font></td>
    </tr>
    <tr>
      <td width="49%" align="left" dir="ltr">
<font SIZE="3">
Recommended grease type</font></td>
      <td width="51%" dir="ltr" align="left">
<font SIZE="3">
      mobilux grease No.3</font></td>
    </tr>
    <tr>
      <td width="49%" align="left" dir="ltr">
<font SIZE="3">
Equivalent grease type</font></td>
      <td width="51%" dir="ltr" align="left">
<font SIZE="3">
      Misr multi purpose grease R3</font></td>
    </tr>
    <tr>
      <td width="49%" align="left" dir="ltr">
<font SIZE="3">
Re-lubricating time
</font>
      </td>
      <td width="51%" dir="ltr" align="left">
<font SIZE="3">
      Every one month</font></td>
    </tr>
    <tr>
      <td width="49%" align="left" dir="ltr">
<font SIZE="3">
      Shaft seal type</font></td>
      <td width="51%" dir="ltr" align="left">
<font SIZE="3">
      Mechanical seal</font></td>
    </tr>
    <tr>
      <td width="49%" align="left" dir="ltr">
<font SIZE="3">
      Bearing type</font></td>
      <td width="51%" dir="ltr" align="left">
<font SIZE="3">
      6310C3Z</font></td>
    </tr>
    <tr>
      <td width="49%" align="left" dir="ltr">
<font SIZE="3">
Set weight&nbsp; (Kg)</font></td>
      <td width="51%" dir="ltr" align="left">
<font SIZE="3">
      780</font></td>
    </tr>
    </table>

<b>
<p ALIGN="LEFT"><font face="Arial" size="5">Safety Precautions</font></p>
</b>
<ul>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 5" dir="ltr" align="left">
    <font face="Times New Roman"><span dir="ltr">A work order 
    must be issued, the maintenance staff should be qualified and carry the 
    suitable safety category.</span></font></li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 5" dir="ltr" align="left">
    <font face="Times New Roman"><span dir="ltr">Safety fence with caution marks 
    surrounding the work area.</span></font></li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 5" dir="ltr" align="left">
    <font face="Times New Roman"><span dir="ltr">Wear safety 
    helmet, shoes.</span></font></li>
  <li dir="ltr">
  <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 5" dir="ltr">
<font SIZE="3">
  Isolate the circuit breaker for the motor of this pump.</font></li>
  <li dir="ltr">
  <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 5" dir="ltr">
<font SIZE="3">
  The pump must be isolated mechanically by closing suction and delivery
valve.</font></li>
</ul>
<b>
<p ALIGN="LEFT"><font face="Arial" size="5">Tools and Equipment</font></p>
</b>
<ul>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
<font SIZE="3">
  Complete maintenance tool set.</font></li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
<font SIZE="3">
  Cleaning fluid,
  Feeler gauge.</font></li>
</ul>
<b>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font SIZE="5" face="Arial">Work
to be Carried Out</font></p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
</b>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8"><b>
<font face="Arial">Before isolated the pump mechanically and electrically</font></b></p>
<table border="1" style="border-collapse: collapse" bordercolor="#111111" width="90%" id="AutoNumber4">
  <tr>
    <td width="8%" align="center">Steps</td>
    <td width="49%" align="center" dir="ltr">Work to be carried out </td>
    <td width="22%" align="center" dir="ltr">Setting<br>
    (reference value )</td>
    <td width="21%" align="center">
    <p dir="ltr">&nbsp;Test results</td>
  </tr>
  <tr>
    <td width="8%" align="center">1</td>
    <td width="49%" dir="ltr">Check any noise or vibration in pump or motor.</td>
    <td width="22%" align="center" dir="ltr">OK  NOT OK</td>
    <td width="21%">&nbsp;</td>
  </tr>
  <tr>
    <td width="8%" align="center">2</td>
    <td width="49%" dir="ltr">Check any leakage from the piping connections to the pump</td>
    <td width="22%" align="center" dir="ltr">OK  NOT OK</td>
    <td width="21%">&nbsp;</td>
  </tr>
  <tr>
    <td width="8%" align="center">3</td>
    <td width="49%" dir="ltr">&nbsp;Check the amount of leakage from mechanical seal 
    and it must not more than 50 drop /<span lang="en-us"> min</span></td>
    <td width="22%" align="center" dir="ltr">&lt;50 drop / <span lang="en-us">min</span></td>
    <td width="21%">&nbsp;</td>
  </tr>
  <tr>
    <td width="8%" align="center">4</td>
    <td width="49%" dir="ltr">Check the bearing by using SPM</td>
    <td width="22%" align="center" dir="ltr">OK  NOT OK</td>
    <td width="21%">&nbsp;</td>
  </tr>
  <tr>
    <td width="8%" align="center">5</td>
    <td width="49%" dir="ltr">Check the safety valve of the pump</td>
    <td width="22%" align="center" dir="ltr">OK  NOT OK</td>
    <td width="21%">&nbsp;</td>
  </tr>
  <tr>
    <td width="8%" align="center">6</td>
    <td width="49%" dir="ltr">Check the pressure in the pumps delivery.</td>
    <td width="22%" align="center" dir="ltr">3.8 Mpa</td>
    <td width="21%">&nbsp;</td>
  </tr>
  <tr>
    <td width="8%" align="center">7</td>
    <td width="49%" dir="ltr">Check the temperature of the bearing house.</td>
    <td width="22%" align="center" dir="ltr">&lt; 80 <font face="Times New Roman"></font>C</td>
    <td width="21%">&nbsp;</td>
  </tr>
</table>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">Notes: <br>
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<br>
&nbsp;</p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>After isolated the pump mechanically and electrically</b></font></p>
<table border="1" style="border-collapse: collapse" bordercolor="#111111" width="89%" id="AutoNumber2">
  <tr>
    <td width="8%" align="center">Steps</td>
    <td width="50%" align="center" dir="ltr">Work to be carried out </td>
    <td width="22%" align="center" dir="ltr">Setting<br>
    (reference value )</td>
    <td width="20%" align="center" dir="ltr">&nbsp;Test results</td>
  </tr>
  <tr>
    <td width="8%" align="center">1</td>
    <td width="50%" dir="ltr">Check the coupling and flexible part </td>
    <td width="22%" align="center" dir="ltr">OK  NOT OK</td>
    <td width="20%" dir="ltr">&nbsp;</td>
  </tr>
  <tr>
    <td width="8%" align="center">2</td>
    <td width="50%" dir="ltr">Check the mechanical seal if theres heavy leakage </td>
    <td width="22%" align="center" dir="ltr">OK  NOT OK</td>
    <td width="20%" dir="ltr">&nbsp;</td>
  </tr>
  <tr>
    <td width="8%" align="center">3</td>
    <td width="50%" dir="ltr">Re-grease ball bearing</td>
    <td width="22%" align="center" dir="ltr">&nbsp;OK  NOT OK</td>
    <td width="20%" dir="ltr">&nbsp;</td>
  </tr>
  <tr>
    <td width="8%" align="center">4</td>
    <td width="50%" dir="ltr">Check alignment between pump and motor.</td>
    <td width="22%" align="center" dir="ltr">OK  NOT OK</td>
    <td width="20%" dir="ltr">&nbsp;</td>
  </tr>
  <tr>
    <td width="8%" align="center">5</td>
    <td width="50%" dir="ltr">Retighten the bolts connected pump and motor with 
    foundation. </td>
    <td width="22%" align="center" dir="ltr">OK  NOT OK</td>
    <td width="20%" dir="ltr">&nbsp;</td>
  </tr>
  <tr>
    <td width="8%" align="center">6</td>
    <td width="50%" dir="ltr">Clean the pump </td>
    <td width="22%" align="center" dir="ltr">&nbsp;OK  NOT OK</td>
    <td width="20%" dir="ltr">&nbsp;</td>
  </tr>
</table>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">Notes: <br>
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<br>
<b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Equipment Code:</font></b></p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Date :</font></b></p>

</body>

</html>