<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0052)file://\\Web\mpisweb\draf_docs\all_docs\B-011-r0.htm -->
<!-- saved from url=(0055)file://\\Web\mpisweb\draf_docs\all_docs\B-009%20-r0.htm --><!-- saved from url=(0052)file://\\Web\mpisweb\draf_docs\all_docs\B-009-ro.htm --><html>

<head>
  <link rel="stylesheet" href="../../style.css">
<title>BB-004-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </title>
<meta http-equiv="Content-Type" content="text/html; charset=windows-1256">
<meta content="Microsoft FrontPage 5.0" name="GENERATOR">
<meta content="FrontPage.Editor.Document" name="ProgId">
<meta content="\\WEB\forms\html mpis TP form\tp new 2000.dot" name="Template">
</head>

<body vlink="#800080" link="#0000FF" background="../../../images/approved%20mark.jpg">

<TABLE height=1 cellSpacing=1 cellPadding=7 width=568 border=1>
  <TR>
    <font face="Arial" size="5"><b>
    <TD vAlign=middle width=60 height=1 rowSpan=6>
    <p align="center">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="61" height="206"></b></TD>
    <TD vAlign=top width=468 colSpan=2 height=1>
      <TABLE width="100%" border=0 height="33">
        <TBODY>
        <TR>
          <TD width="40%" height="29">
          <p align="left" dir="ltr">
    <font face="Arial" size="5"><b>
    <font size="5">Power Station</font></b></font></TD>
          <TD align=right width="100%" height="29"><B>
          <font face="Arial" size="5"><X1>Technical Procedure 
      </X1></font></B></TD></TR></TBODY></TABLE></TD></b></font></TR>
  <TR>
    <b>
    <font face="Arial" size="5">
    <TD vAlign=top width=282 height=1 rowSpan=3>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Equipment:<BR></FONT>
    </B>
    </font><B>
    <FONT face=Arial 
      size=2>Bus Bar </FONT></B>
    <font face="Arial" size="5"><b>
    <span style="font-size: 10.0pt; font-family: Arial">6kV</span></b></font></p>
  </font>
    <font face="Arial" size="2">
    <p style="margin-top: 0; margin-bottom: 0">AEG&nbsp; (Telefunken, Austria)</font><font face="Arial" size="5"></TD>
  </font>
    </b>
    <font face="Arial" size="5"><font face="Arial" size="1">
    <TD vAlign=top width=168 height=1 dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>
    <font face="Arial" size="1">Document No:</font><X4><FONT face=Arial size=3>&nbsp;&nbsp;&nbsp;</FONT></b></font><X4><FONT face=Arial size=1><B> </B></FONT><B><font face="Arial" size="2">
    BB-004-r0</font></B></TD></font></TR>
  <TR>
  </font>
    <b>
    <font face="Arial" size="5">
    <TD vAlign=top width=168 height=1 dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">
    Issued to:</font><X4><B><FONT face=Arial size=3>&nbsp;&nbsp;&nbsp;&nbsp; </FONT>
    <font size="3" face="Arial">
    &nbsp;</font></B></font><X4><B><font face="Arial" size="2">Ataka PS</font></B></TD>
  </font>
    </b>
    <font face="Arial" size="2"></TR>
  </font>
    <font face="Arial" size="5">
  <TR>
    <TD vAlign=top width=168 height=1 dir="ltr" align="left">

    <p style="margin-top: 0; margin-bottom: 0">

    <FONT face=Arial 
      size=1>

<b>

    Status:</b></FONT></font><font face="Arial" size="2">&nbsp; </font></TD></TR>
    <font face="Arial" size="5">
    <font face="Arial" size="5">
  <TR>
    <b>
    <TD vAlign=top width=282 height=1 rowSpan=2><FONT face=Arial 
      size=1><B>Procedure:<br>
    </B></FONT><font face="Arial">
      <b><font size="2">Equipment Inspection (I1-M6)</font></b></font></TD>
    <TD vAlign=top width=186 height=1 dir="ltr" align="left"><FONT face=Arial size=1>
      <P align=left dir="ltr">Approved Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT></P></TD></b></TR>
  <TR>
    <b>
    <TD vAlign=top width=186 height=1 dir="ltr" align="left"><FONT face=Arial size=1>
      <P align=left dir="ltr">Date to be Reviewed:<B>&nbsp;&nbsp;&nbsp;</B></FONT></P></TD>
  </font>
    </b>
    <font face="Arial" size="5">
    <font face="Arial" size="5"></TR></TABLE>

<p align="left"><b><font face="Arial">Introduction</font></b></p>
<blockquote dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
  <font face="Times New Roman" size="3">This documents out lines the equipment 
  inspection I1, which must be performed every six months&nbsp;as indicated by M6 at the 
   
  titled block.</font></font></font></font></p>
  </font>
    <font face="Arial">
  <p style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
    </font>
    <font face="Times New Roman">
    <font size="3">The first draft initiated  by eng. Mohamed Abdel 
Moneim, tested by eng. 
Yasser Abdo, accepted by electrical general director eng. Said Mahmoud Hessain Farag, 
    revised by EDEPC inspection &amp; quality control engineer Adel Abdel Kader 
    El-Naggar</font></font><font size="3" face="Times New Roman"> &amp; Saad Mahmoud 
    Bassuny</font><font face="Times New Roman"><font size="3">, and approved by eng. Mokhtar Abdel 
Latif Mady; head sector of Ataka PS.</font></p>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify">
<font size="3">This 
document accepted by eng. Samir Abd El Gilil: EDEPC inspection &amp; quality control 
general director, MPIS coordinator, and 
certified by accountant Mahmoud Soliman: EDEPC admin &amp; financial inspection &amp; 
quality control's general director and supervisor of inspection &amp; quality 
control head sector&nbsp; </font> </P>
</blockquote>

</font>
    <font face="Arial" size="5">
    <font face="Arial" size="5">
    <font face="Arial" size="5">
    <font face="Arial" size="5">
    <font face="Arial" size="5">

<p align="left" dir="ltr"><b>
Safety
Precautions</b></p>
</font>
</font></font></font></font>
    <font face="Times New Roman">
<ul>


  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
  <font size="3">A work permit must be issued, the qualified maintenance 
  staff must carry the suitable ID safety category.</font></p>
  </li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
  <font size="3">Safety fence  with caution marks surrounding the work area is required.</font></p>
  </li>
  </font>
    <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; " 
  align=left><font size="3" face="Times New Roman">Wear safety and health equipment as safety 
  helmet, safety shoes, safety belts ... etc.</font></P>
    <font face="Times New Roman">
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
  <font size="3">Isolate and ground the Bus bar completely.</font></li>
<li dir="ltr">
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
<font size="3">Check by the HV tester rod.</font></li>
</ul>
</font>
    <font face="Arial" size="5">
    <font face="Arial" size="5">
    <font face="Arial" size="5">
    <font face="Arial" size="5">
<b>
    <font face="Arial" size="5">
<p align="left">Tools and Equipment</p>
</font>
<ul>
</b>
    <font size="3" face="Times New Roman">
<li dir="ltr">
<p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Suitable tool sets,<li dir="ltr">
<p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Safety and healthy equipment as safety helmet, safety 
shoes, and masks ... etc<li dir="ltr">
<p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Vacuum cleaner or blower.<li dir="ltr">
<p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Voltage indicator.<li dir="ltr">
<p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Pieces of soft clothes,
and cleaning liquid.</ul>
</font>
    <font face="Arial" size="5"><b>
<p align="left">Work to be Carried Out</p>
</b>
</font>
    <font face="Times New Roman">
<ol>
  <font size="3" face="Times New Roman">
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Switched off the transformer which feeds the Bus Bar, and 
  isolate the Bus Bar 
  from the two sides by switching off the two bus ties at the 
  two sides.</li>
<li>
<p style="margin-top: 0; margin-bottom: 7">Switch off all feeders at the Bus Bar and switch on their earthing switches.</li>
<li>
<p style="margin-top: 0; margin-bottom: 7">Insure that all 3 phases of each 
feeder at that busbar don't pass a current through it before draw the circuit 
breaker's out of the busbsar.</li>
<li>
<p style="margin-top: 0; margin-bottom: 4">Switch off DC source.</li>
</font>
  </font></font></font></font>
  
</font>
  <li>

<p style="margin-top: 0; margin-bottom: 4">
<font size="3" face="Times New Roman">Draw circuit breakers out of Bus Bar.</font></p>

  </li>
  <li>

<p style="margin-top: 0; margin-bottom: 4">
<font size="3" face="Times New Roman">Dismantle upper and lower shutters.</font></p>

  </li>
  <li>

<p style="margin-top: 0; margin-bottom: 4">
<font size="3" face="Times New Roman">Blow the dust and dirt out of Bus Bar (using vacuum 
cleaner)</font></p>

  </li>
  <li>

<p style="margin-top: 0; margin-bottom: 4">
<font size="3" face="Times New Roman">Clean the upper contactors (related to Bus Bar) and 
lower contactors (related to cables)</font></p>

  </li>
  <li>

<p style="margin-top: 0; margin-bottom: 4">
<font size="3" face="Times New Roman">Check current transformers to be well fixed, retighten 
bolts and screws and clean it.</font></p>

  </li>
  <li>

<p style="margin-top: 0; margin-bottom: 4">
<font size="3" face="Times New Roman">Retighten bolts and screws at links between Bus Bar 
parts and at links between Bus Bar and contactors, also at links between cable 
ends and contactors </font> </p>

  </li>
  <li>

<p style="margin-top: 0; margin-bottom: 4">
<font size="3" face="Times New Roman">Check and clean potential transformer and its cell, 
also check and fix its capsules (cartridges), check and clean arresters </font>
</p>

  </li>
  <li>

<p style="margin-top: 0; margin-bottom: 4">
<font size="3" face="Times New Roman">Check the heaters in the cells to be switched on, 
clean it, put the indicator of each heater at the suitable position</font></p>

  </li>
  <li>

<p style="margin-top: 0; margin-bottom: 4">
<font size="3" face="Times New Roman">Check automatic fire fighting with sensible pipes, 
check the pipes to be far from cable ends put it away from any sharp edges, 
check the extinguisher cylinders to be in good condition</font></p>

  </li>
  <li>

<p style="margin-top: 0; margin-bottom: 4">
<font size="3" face="Times New Roman">Check earthing switch of each feeder cell to be in 
good contact (as it switched on), check also that it moves is easily</font></p>

  </li>
  <li>

<p style="margin-top: 0; margin-bottom: 4">
<font size="3" face="Times New Roman">Check cells to be well sealed and no way for rats to 
get into the cells</font></p>

  </li>
  <li>

<p style="margin-top: 0; margin-bottom: 4">
<font size="3" face="Times New Roman">Clean the upper parts of cells and the instruments 
involved in it such as protection apparatus, timers, measuring instruments, etc, 
using video cleaner</font></p>

  </li>
  <li>

<p style="margin-top: 0; margin-bottom: 4">
<font size="3" face="Times New Roman">Clean shutters well and put it in its places in the 
cells.</font></p>

  </li>
  <li>

<p style="margin-top: 0; margin-bottom: 4">
<font size="3" face="Times New Roman">Clean the passages that tracks across it in and out 
the cells, so breakers could get in and out of cells easily.</font></p>

  </li>
  <li>

<p style="margin-top: 0; margin-bottom: 4">
<font size="3" face="Times New Roman">Switch off earthing switches for all feeders cells.</font></p>

  </li>
  <li>

<p style="margin-top: 0; margin-bottom: 0">
<font size="3" face="Times New Roman">Put breakers in test position, switch on and off the 
breakers electrically, and then put them into their cells.</font></p>

  </li>
</ol>

    <font face="Arial" size="5">

<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><b>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Bus Bar Designation: <br>
Checked by&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</b>.&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <b>&nbsp;&nbsp;&nbsp;&nbsp;Date
:</b></font></p>

<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
==============</font></p>
</font>
    <font face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:-10; margin-bottom:0" dir="ltr">
  Check the Recam of busbar insulators bushings.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
  Carry out HV test </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
  Carry out Megger test.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
  Remove the dust using vacuum cleaner or blower.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
  Check all bolted connections for tightness.</li>
</ol>

</body>

</html>