<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0052)file://\\Web\mpisweb\draf_docs\all_docs\B-011-r0.htm -->
<!-- saved from url=(0055)file://\\Web\mpisweb\draf_docs\all_docs\B-009%20-r0.htm --><!-- saved from url=(0052)file://\\Web\mpisweb\draf_docs\all_docs\B-009-ro.htm --><html>

<head>
  <link rel="stylesheet" href="../../style.css">
<title>BB-005-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </title>
<meta http-equiv="Content-Type" content="text/html; charset=windows-1256">
<meta content="Microsoft FrontPage 5.0" name="GENERATOR">
<meta content="FrontPage.Editor.Document" name="ProgId">
<meta content="\\WEB\forms\html mpis TP form\tp new 2000.dot" name="Template">

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body vlink="#800080" link="#0000FF" background="../../../images/approved%20mark.jpg">

<TABLE height=1 cellSpacing=1 cellPadding=7 width=563 border=1>
  <TR>
    <font face="Arial" size="5"><b>
    <TD vAlign=middle width=60 height=1 rowSpan=6>
    <p align="center">
    <font face="Arial" size="5">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="61" height="206"></b></font></TD>
    <TD vAlign=top width=463 colSpan=2 height=1>
      <TABLE width="100%" border=0 height="33">
        <TBODY>
        <TR>
          <TD width="41%" height="29">
          <p align="left" dir="ltr">
    <font face="Arial" size="5"><b>
    <font size="5">Power Station</font></b></font></TD>
          <TD align=right width="99%" height="29"><B>
          <font face="Arial" size="5"><X1>Technical Procedure 
      </X1></font></B></TD></TR></TBODY></TABLE></TD></b></font></TR>
  <TR>
    <font face="Arial" size="5">
    <TD vAlign=top width=283 height=1 rowSpan=3 align="left">
    <p align="left" style="margin-top: 0; margin-bottom: 0"><b>
    <FONT face=Arial 
      size=1>Equipment:<BR></FONT>
    </font>
    <FONT face=Arial 
      size=2>Bus Bar 400V</FONT></b></font><p align="left" style="margin-top: 0; margin-bottom: 0"><b>
    <font face="Arial" size="2">AEG&nbsp; (Telefunken, Austria)</font></b></TD>
    <b>
    <font face="Arial" size="1">
    <TD vAlign=top width=162 height=1 dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>
    <font face="Arial" size="1">Document No:</font><X4><FONT face=Arial size=3>&nbsp;&nbsp;&nbsp;</FONT></b></font><X4><FONT face=Arial size=1><B> </B></FONT><B><font face="Arial" size="2">
    BB-005-r0</font></B></TD></font></TR>
  <TR>
    <TD vAlign=top width=162 height=1 dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">
    Issued to:</font><X4><B><FONT face=Arial size=3>&nbsp;&nbsp;&nbsp;&nbsp;
    &nbsp;</FONT></B></font><X4><B><font face="Arial" size="2"> Ataka PS</font></B></TD>
    <font face="Arial" size="2"></TR>
  </font>
    <font face="Arial" size="5">
  <TR>
    <TD vAlign=top width=162 height=1 dir="ltr" align="left">

<p style="margin-top: 0; margin-bottom: 0">

<b>

    <FONT face=Arial 
      size=1>Status:</FONT></b></font><b><FONT face=Arial 
      size=2>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT></b>
    </TD></TR>
    </font>
  </b>
    <font face="Arial" size="5">
  <TR>
    <TD vAlign=top width=283 height=1 rowSpan=2 align="left"><b><FONT face=Arial 
      size=1>Procedure:<br>
    </FONT><font size="2" face="Arial">Equipment Inspection (I1-M6)</font></b></TD>
    <b>
    <TD vAlign=top width=180 height=1 dir="ltr" align="left"><FONT face=Arial size=1>
      <P align=left dir="ltr">Approved Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT></P></TD></TR>
  <TR>
    <b>
    <TD vAlign=top width=180 height=1 dir="ltr" align="left"><FONT face=Arial size=1>
      <P align=left dir="ltr">Date to be Reviewed:<B>&nbsp;&nbsp;&nbsp;</B></FONT></P></TD>
    </b>
    <font face="Arial" size="5">
    <font face="Arial" size="5"></TR></TABLE>

<p align="left"><b><font face="Arial">Introduction</font></b></p>
</font></font></b>
    <font face="Arial" size="5">
    <font face="Arial" size="5">
<blockquote>
  <p style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
  <font face="Times New Roman" size="3">This documents out lines the equipment 
  inspection I1, which must be performed every six months&nbsp;as indicated by M6 at the 
   
  titled block. for units no. 1,2,3,4</font></font></font></font></p>
  <p style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
    <font face="Times New Roman">
    <font size="3">The first draft initiated  by eng. Mohamed Abdel 
Moneim, tested by eng. 
Yasser Abdo, accepted by electrical general director eng. Said Mahmoud Hessain Farag, 
revised by EDEPC inspection &amp; quality control engineer Adel Abdel Kader El-Naggar 
    &amp; Saad Mahmoud Bassuny, and approved by eng. Mokhtar Abdel 
Latif Mady; head sector of Ataka PS.</font></p>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify">
<font size="3">This 
document accepted by eng. Samir Abd El Gilil: EDEPC inspection &amp; quality control 
general director, MPIS coordinator, and 
certified by accountant Mahmoud Soliman: EDEPC admin &amp; financial inspection &amp; 
quality control's general director and supervisor of inspection &amp; quality 
control head sector&nbsp; </font> </P>
</blockquote>

</font>
    <b>
    <font face="Arial" size="5">

<p align="left" dir="ltr"><b>
Safety
Precautions</b></p>
</font>
</b>
<ul>


  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="justify">
  <font size="3" face="Times New Roman">A work permit must be issued, the qualified maintenance 
  staff must carry the suitable ID safety category.</font></p>
  </li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="justify">
  <font size="3" face="Times New Roman">Safety fence  with caution marks surrounding the work area is required.</font></p>
  </li>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4; " 
  align=justify><FONT face="Times New Roman" size="3">Wear safety and health equipment as safety 
  helmet, safety shoes, safety belts ... etc.</FONT></P>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="justify">
  <font size="3" face="Times New Roman">Isolate and ground the Bus bar completely</font></li>
<li dir="ltr">
<p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="justify">
<font size="3" face="Times New Roman">Check by the LV tester rod.</font></li>
</ul>
<b>
<b>
    <font face="Arial" size="5">
<p align="left">Tools and Equipment</p>
</font>
<ul>
</b>
    </b>
    </font>
<li dir="ltr">
<p dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 6">
<font size="3" face="Times New Roman">Suitable tool sets,</font><li dir="ltr">
<p dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 6">
<font size="3" face="Times New Roman">Safety and healthy equipment as safety helmet, safety 
shoes, and masks ... etc</font><li dir="ltr">
<p dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 6">
<font size="3" face="Times New Roman">Vacuum cleaner or blower.</font><li dir="ltr">
<p dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 6">
<font size="3" face="Times New Roman">Voltage indicator.</font><li dir="ltr">
<p dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 6">
<font size="3" face="Times New Roman">Pieces of soft clothes,
and cleaning liquid.</font></ul>
    <font face="Arial" size="5">
    <b>
    <font face="Arial" size="5"><b>
<p align="left">&nbsp;</p>
<p align="left">Work to be Carried Out</p>
</b>
</font>
    </b>
    <font face="Times New Roman">
<ol style="font-family: Times New Roman; font-size: 12pt">
  <font size="3" face="Times New Roman">
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">Switched off the transformer which feeds the Bus Bar, and 
  isolate the Bus Bar 
  from the two sides by switching off the two bus ties at the 
  two sides.</li>
<li dir="ltr">
<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">Switch off all feeders at the Bus Bar and switch on their earthing switches.</li>
<li dir="ltr">
<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">Insure that all 3 phases of each 
feeder at that busbar don't pass a current through it before draw the circuit 
breaker's out of the busbsar.</li>
<li dir="ltr">
<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">Switch off DC source.</li>
</font>
  <li dir="ltr">

<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font size="3" face="Times New Roman">Draw circuit breakers out of Bus Bar.</font></p>

  </li>
  <li dir="ltr">

<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font size="3" face="Times New Roman">Dismantle upper and lower shutters.</font></p>

  </li>
  <li dir="ltr">

<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font size="3" face="Times New Roman">Blow the dust and dirt out of Bus Bar (using vacuum 
cleaner)</font></p>

  </li>
  <li dir="ltr">

<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font size="3" face="Times New Roman">Clean the upper contactors (related to Bus Bar) and 
lower contactors (related to cables)</font></p>

  </li>
  <li dir="ltr">

<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font size="3" face="Times New Roman">Check current transformers to be well fixed, retighten 
bolts and screws and clean it.</font></p>

  </li>
  <li dir="ltr">

<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font size="3" face="Times New Roman">Retighten bolts and screws at links between Bus Bar 
parts and at links between Bus Bar and contactors, also at links between cable 
ends and contactors </font> </p>

  </li>
  <li dir="ltr">

<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font size="3">Check and clean potential transformer and its cell, 
also check and fix its capsules (cartridges), check and clean arresters </font> </p>

  </li>
  <li dir="ltr">

<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font size="3" face="Times New Roman">Check the heaters in the cells to be switched on, 
clean it, put the indicator of each heater at the suitable position</font></p>

  </li>
  <li dir="ltr">

<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font size="3" face="Times New Roman">Check automatic fire fighting with sensible pipes, 
check the pipes to be far from cable ends put it away from any sharp edges, 
check the extinguisher cylinders to be in good condition</font></p>

  </li>
  <li dir="ltr">

<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font size="3" face="Times New Roman">Check earthing switch of each feeder cell to be in 
good contact (as it switched on), check also that it moves is easily</font></p>

  </li>
  <li dir="ltr">

<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font size="3" face="Times New Roman">Check cells to be well sealed and no way for rats to 
get into the cells</font></p>

  </li>
  <li dir="ltr">

<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font size="3" face="Times New Roman">Clean the upper parts of cells and the instruments 
involved in it such as protection apparatus, timers, measuring instruments, etc, 
using video cleaner</font></p>

  </li>
  <li dir="ltr">

<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font size="3" face="Times New Roman">Clean shutters well and put it in its places in the 
cells.</font></p>

  </li>
  <li dir="ltr">

<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font size="3" face="Times New Roman">Clean the passages that tracks across it in and out 
the cells, so breakers could get in and out of cells easily.</font></p>

  </li>
  <li dir="ltr">

<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font size="3" face="Times New Roman">Switch off earthing switches for all feeders cells.</font></p>

  </li>
  <li dir="ltr">

<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font size="3">Put breakers in test position, switch on and off the 
breakers electrically, and then put them into their cells.</font></p>

  </li>
</ol>

</font>
    <b>
    <font face="Arial" size="5">

<p align="left"><font face="Arial" size="2"><b>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Bus Bar Designation: <br>
Checked by&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</b>.&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <b>&nbsp;&nbsp;&nbsp;&nbsp;Date
:</b></font></p>

</font>
</b>
<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font size="3" face="Times New Roman">==============</font></p>
<ol style="font-family: Times New Roman; font-size: 12pt">
  <li dir="ltr">
  <p style="margin-top:0; margin-bottom:8" dir="ltr" align="justify">
  <font size="3" face="Times New Roman">Check the Recam of busbar insulators bushings.</font></li>
  <li dir="ltr">
  <p style="margin-top:0; margin-bottom:8" dir="ltr" align="justify">
  <font size="3" face="Times New Roman">Carry out Megger test.</font></li>
  <li dir="ltr">
  <p style="margin-top:0; margin-bottom:8" dir="ltr" align="justify">
  <font size="3" face="Times New Roman">Remove the dust using vacuum cleaner or blower.</font></li>
  <li dir="ltr">
  <p style="margin-top:0; margin-bottom:8" dir="ltr" align="justify">
  <font size="3" face="Times New Roman">Check all bolted connections for tightness.</font></li>
</ol>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>