<html xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<title>BD-001-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<style>
<!--
p
	{margin-right:0in;
	margin-left:0in;
	font-size:12.0pt;
	font-family:"Times New Roman";
	}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
 p.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0in; margin-right:0in; margin-top:0in}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	font-size:10.0pt;
	font-family:"Times New Roman"}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body bgproperties="fixed" background="../../images/approved%20mark.jpg">

<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=592>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="201"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=497>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=307>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><span style="font-size: 10.0pt; font-family: Arial">Isolated 
      Phase Bus Duct</span></B></P>
      </TD>
    <TD align=left dir=ltr height=1 vAlign=top width=172>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; BD-001-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=172>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;</SPAN><span style="font-size: 10.0pt; font-family: Arial; color: black">Ayoun 
    Moussa PS</span></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=185>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">APPROVED</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=307>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Equipment Inspection (I1-Y1)</FONT></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=178>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; 09 Aug 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=178>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> Aug 2010</FONT></B></TD></B></TR></TABLE>
<p style="margin-left: 0in; margin-right: 0in; margin-top: 0in; margin-bottom: 6.4pt">&nbsp;</p>
<p style="margin-left: 0in; margin-right: 0in; margin-top: 0in; margin-bottom: 6.4pt">&nbsp;</p>
<p style="margin-left: 0in; margin-right: 0in; margin-top: 0in; margin-bottom: 6.4pt">&nbsp;</p>
<p style="margin-left: 0in; margin-right: 0in; margin-top: 0in; margin-bottom: 6.4pt">&nbsp;</p>
<p style="margin-left: 0in; margin-right: 0in; margin-top: 0in; margin-bottom: 6.4pt">&nbsp;</p>
<p style="margin-left: 0in; margin-right: 0in; margin-top: 0in; margin-bottom: 6.4pt">&nbsp;</p>
<p style="margin-left: 0in; margin-right: 0in; margin-top: 0in; margin-bottom: 6.4pt">&nbsp;</p>
<p style="margin-left: 0in; margin-right: 0in; margin-top: 0in; margin-bottom: 6.4pt">&nbsp;</p>
<p style="margin-left: 0in; margin-right: 0in; margin-top: 0in; margin-bottom: 6.4pt">&nbsp;</p>
<p style="margin-left: 0in; margin-right: 0in; margin-top: 0in; margin-bottom: 6.4pt">
<B><FONT face=Arial size=5>Introduction</FONT></B></p>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr"><span dir="LTR"><font face="Times New Roman">
This document outlines the equipment inspection I1, which must be carried out on 
an annually bases </font></span>or after any severe electrical faults <span dir="LTR"><font face="Times New Roman">
as indicted by Y1 in the title block</font></span></P>
<P style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr"><font face="Times New Roman">
The first draft initiated by eng. Mohamed Elsaied Albiah, tested by eng. </font>
<span style="color: black">Haytham Hemdan</span>, <font face="Times New Roman">
revised by <span style="text-transform: uppercase">edepc </span>
quality control eng. Adel Abd El kader, and approved by eng. </font>
<span style="color: black">Tarek Youssef Ali, Head Sector of Ayoun Moussa Power 
Station.</span></P>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify"><font face="Times New Roman">This 
document accepted by eng. Samir Abd El Gilil; EDEPC inspection &amp; quality control 
general director, MPIS coordinator, and 
certified by accountant Mahmoud Soliman EDEPC admin &amp; financial inspection &amp; 
quality control's general director and supervisor of inspection &amp; quality 
control head sector.</font></P>
</blockquote>
<p style="margin-left: 0in; margin-right: 0in; margin-top: 0in; margin-bottom: 6.4pt">
<B><FONT face=Arial size=5>Safety Precautions</FONT></B> </p>
<ul>
  <li dir="ltr">
<p style="margin-left: 0; margin-right: 0in; margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
<span style="color: black">A work permit must be issued, the qualified 
maintenance staff must carry the suitable ID safety category.</span></p>
  </li>
  <li dir="ltr">
<p style="margin-left: 0; margin-right: 0in; margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
<span style="color: black">Safety fence  with caution marks 
surrounding the work area is required.</span></p>
  </li>
  <li dir="ltr">
<p style="margin-left: 0; margin-right: 0in; margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
<span style="color: black">Wear the appropriate safety and healthy equipment as 
safety shoes and safety helmet... etc</span></p>
  </li>
  <li dir="ltr">
<p style="margin-left: 0; margin-right: 0in; margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
<span style="color: black">The bus duct must be de-energized and the bars 
must be connected to earth.</span></p>
  </li>
  <li dir="ltr">
<p style="margin-left: 0; margin-right: 0in; margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
<span style="color: black">The insulation resistance must be checked with 
a megger (at least 500 volts) prior and after maintenance to re-energize the bus 
duct.</span></p>
  </li>
</ul>
<p style="margin-left: 0; margin-right: 0in; margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
<B><FONT face=Arial size=5>Tools and Equipment </FONT></B></p>
<ul>
  <li dir="ltr">
<p style="margin-left: 0; margin-right: 0in; margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
S<span style="color: black">afety and healthy equipment </span></p>
  </li>
  <li dir="ltr">
<p style="margin-left: 0; margin-right: 0in; margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
Voltage Indicator.</p>
  </li>
</ul>
<p style="margin-left: 0; margin-right: 0in; margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
<FONT face=Arial size=5>
<B>
Work to be Carried Out</B></FONT></p>
<p class="MsoNormal">&nbsp;</p>
<p class="MsoNormal"><font face="Arial" size="4"><span dir="LTR">Support Insulators</span></font></p>
<blockquote>
<p class="MsoNormal" dir="ltr" align="left">They are mounted along the bus, each support is constituted by 
three insulators removable from the outside of the enclosure.</p>
</blockquote>
<ol>
  <li dir="ltr">
<p class="MsoNormal" style="margin-left: 0; margin-bottom:8" dir="ltr">Check the Support insulators.</p>
  </li>
</ol>
<p class="MsoNormal" style="margin-left: 0; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="margin-left: 0; margin-bottom:0" dir="ltr">
<font face="Arial" size="4"><span dir="LTR">Bolted Connections of the Conductors</span></font></p>
<blockquote>
<p class="MsoNormal" style="margin-left: 0; margin-bottom:0" align="left" dir="ltr">They are present in the 
connection between bus and transformers, PT cubicles, generator and 
disconnection joint.</p>
  </blockquote>
<ol>
  <li dir="ltr">
<p class="MsoNormal" style="margin-left: 0; margin-bottom:8" dir="ltr">Check the Bolted connections 
    of the conductors.</p>
  </li>
</ol>
<p class="MsoNormal" style="margin-left: 0; margin-bottom:0"><span dir="LTR">
<font size="4" face="Arial">Neoprene Bellows and Sleeves</font></span></p>
<blockquote>
<p class="MsoNormal" style="margin-left: 0; margin-bottom:0" align="left" dir="ltr">
They are mounted at all the end connection of the enclosure.</p>
</blockquote>
<ol>
  <li dir="ltr">
<p class="MsoNormal" style="margin-left: 0; margin-bottom:8" dir="ltr">
    <font size="3">Verify that there are no cuts or cracks with the Neoprene 
    bellows and sleeves.</font></p>
  </li>
</ol>
<p><font face="Arial" size="4"><u>Remarks</u></font>:</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p align="left" dir="ltr"><b><span style="font-size: 10.0pt; font-family: Arial">Location: </span></b>
<span style="font-size: 10.0pt; font-family: Arial">
<b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Bus Duct Code:&nbsp;
</b>
</span><b><font face="Arial" size="2"><br>
Checked by: &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp; &nbsp;</font></b></p>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>