<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta name="Generator" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>CB-174-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </title>
<meta name="Template" content="C:\WINNT\Profiles\mervat\Desktop\tp new 2000.dot">

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body bgproperties="fixed" background="../../images/approved%20mark.jpg">

<TABLE height=3 cellSpacing=1 cellPadding=7 width=571 border=1>
  <TR>
    <font face="Arial" size="5"><b>
    <TD vAlign=middle width=60 height=3 rowSpan=6>
    <p align="center">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="205"></TD>
    <TD vAlign=top width=471 colSpan=2 height=1>
      <TABLE width="101%" border=0 height="33">
        <TBODY>
        <TR>
          <TD width="42%" height="29"><b><font face="Arial" size="5">Power<X1A> Stations 
            </X1A></font></b></TD>
          <TD align=right width="98%" height="29"><B>
          <font face="Arial" size="5"><X1>Technical Procedure 
      </X1></font></B></TD></TR></TBODY></TABLE></TD></b></font></TR>
  <TR>
    <font face="Arial" size="5">
    <b>
    <TD vAlign=top width=279 height=1 rowSpan=3>
    <p align="left" dir="ltr"><FONT face=Arial 
      size=1><B>Equipment:</B><BR></FONT>
    </font>
    </b>
    <font face="Arial" size="5"><b><font face="Arial" size="2">SF6 Circuit Breaker 11kv<br>
      </font></b></font>
    <b>
    <font face="Arial" size="2">Operating Mechanism</font></b><font face="Arial" size="5"><b><font face="Arial" size="2"><br>
      Marlin Gerin</font></b></TD>
    </b>
    </font>
    <font face="Arial" size="1">
    <TD vAlign=top width=174 height=1><font face="Arial" size="5"><b>
    <font face="Arial" size="1">Document No:</font><X4><FONT face=Arial size=3>&nbsp;</FONT><font face="Arial"><font size="3">
      </font><font size="2">CB-174-r0</font></font></b></font></TD></font></TR>
  <TR>
    <b>
    <font face="Arial" size="5">
    <TD vAlign=top width=174 height=1><font face="Arial" size="1">Issued to:</font><X4><B><FONT face=Arial size=3>&nbsp; </FONT></font>
    <font face="Arial" size="2">Hurghada GT</font></B></TD></font></b></TR>
  <TR>
    <TD vAlign=top width=174 height=1><b><font face="Arial" size="1">Status</font></b><font face="Arial" size="1"><b>:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</b></font><font face="Arial" size="2"><b>APPROVED</b></TD></font></TR>
  <TR>
    <font face="Arial" size="5"><b>
    <TD vAlign=top width=279 height=3 rowSpan=2><FONT face=Arial 
      size=1><B>Procedure:<br>
    </B></FONT><font face="Arial">
      <b><font size="2">Equipment Inspection (I1-M6)</font></b></font></TD>
    <TD vAlign=top width=181 height=3><FONT face=Arial size=1>Approved Date:<b>&nbsp; 
    10 Aug 2004</b></FONT></TD></b></font></TR>
  <TR>
    <font face="Arial" size="5"><b>
    <TD vAlign=top width=181 height=1><FONT face=Arial size=1>Date to be Reviewed:<b>&nbsp; </b></FONT>
    <font face="Arial" size="5"><b>
    <FONT face=Arial size=1>Aug 2009</FONT></b></font></TD></b></font></TR></TABLE>

<p align="LEFT"><font face="Arial" size="5"><b>Introduction</b></font></p>
<blockquote>
<p align="LEFT" style="margin-top: 0; margin-bottom: 8">This document lists the
equipment inspection I1, which must be performed every six months as indicated 
by M6
in the above title block.</p>
<p ALIGN="justify" style="word-spacing: 0; margin-top: 0; margin-bottom:8" dir="ltr">
<font face="Times New Roman">
This document initiated and tested by by eng. Mohamed Ahmed Ezzy, reviewed by eng Marcus Estasious Condis, revised by EDEPC quality control 
eng. Tawfeq Al Abasery, approved by operation and 
maintenance's General Director: eng. Nabel Al Bastawesy, 
and certified by eng. Aly Mostafa Al Lethy EDEPC inspection and quality control head 
sector.</font></p>
</blockquote>
<p align="LEFT" style="margin-top: -4; margin-bottom: -4"><b><font face="Arial" size="5">Safety Precautions</font></b></p>
<ul>
  <li dir="ltr">
    <p style="line-height: 100%; margin-top: 0; margin-bottom:0" dir="ltr" align="left">
    <font face="Times New Roman">A work permit must be issued and the </span><span style='mso-fareast-language:
EN-US'>maintenance staff should carry the suitable safety category,</span></font><span
style='mso-fareast-font-family:Batang;mso-fareast-language:EN-US'><o:p></o:p></span></li>
  <li dir="ltr">
    <p style="line-height: 100%; margin-top: 0; margin-bottom:0" dir="ltr" align="left">
    <font face="Times New Roman">Safety fence (rope) with caution marks surrounding the work area is 
    required.</span></font></li>
  <li dir="ltr">
    <p style="line-height: 100%; margin-top: 0; margin-bottom:0" dir="ltr" align="left"><font face="Times New Roman" size="3">Personal
    protective equipment must be used (safety shoes, Helmet, breathing mask,
    safety glasses).</font></li>
  <li dir="ltr">
    <p style="line-height: 100%; margin-top: 0; margin-bottom:0" dir="ltr" align="left">
    <font face="Times New Roman">Switch off input and output 
    supply.</font></li>
  <li dir="ltr">
    <p style="line-height: 100%; margin-top: 0; margin-bottom:0" dir="ltr" align="left">
    <font size="3" face="Times New Roman">Circuit breaker 
    must be isolated and earthed.</font></li>
</ul>
<p align="LEFT"><b><font face="Arial" size="5">Tools and Equipment</font></b></p>
<ul>
  <li>
   <p style="line-height: 100%; margin-top: 0; margin-bottom:0">Complete tool set, Digital voltmeter.&nbsp;</li> </li>
  <li>
   <p style="line-height: 100%; margin-top: 0; margin-bottom:0">Brush, Air blower or vacuum 
    cleaner.</li>
</ul>
<b>
<p align="LEFT"><font face="Arial" size="5">Work to be Carried Out</font></p>
</b>
<ol>
  <li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font size="3">
      Clean the outside CB surface to </font>remove contaminant particles.</p>
  </li>
  <li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Check for loose bolts and tighten if needed.</p>
  </li>
  <li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font size="3">
      Check</font> the SF6 pressure value.</p>
  </li>
  <li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Clean mechanical 
    parts and electrical switches (contacts).</p>
  </li>
  <li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Check the closing and tripping coils (operations).</p>
  </li>
  <li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Check the possibility of easy motion for the breakers.</p>
  </li>
  <li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font size="3">
      Check</font> the operation of charging motor and charging of spring.</p>
  </li>
</ol>
<center>
<p style="margin-top: 0; margin-bottom: 0"></p>
</center>
    <p align="LEFT" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><b>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    Equipment Code:<br>
    Checked
    by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    Date: </b></font>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>