<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta name="Generator" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>CB-175-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </title>
<meta name="Template" content="C:\WINNT\Profiles\mervat\Desktop\tp new 2000.dot">
</head>

<body bgproperties="fixed" background="../../images/approved%20mark.jpg">

<TABLE height=3 cellSpacing=1 cellPadding=7 width=578 border=1>
  <TR>
    <font face="Arial" size="5"><b>
    <TD vAlign=middle width=60 height=3 rowSpan=6>
    <p align="center">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="205"></TD>
    <TD vAlign=top width=478 colSpan=2 height=1>
      <TABLE width="101%" border=0 height="33">
        <TBODY>
        <TR>
          <TD width="42%" height="29"><b><font face="Arial" size="5">Power<X1A> Stations 
            </X1A></font></b></TD>
          <TD align=right width="98%" height="29"><B>
          <font face="Arial" size="5"><X1>Technical Procedure 
      </X1></font></B></TD></TR></TBODY></TABLE></TD></b></font></TR>
  <TR>
    <b>
    <font face="Arial" size="5">
    <TD vAlign=top width=279 height=1 rowSpan=3>
    <p align="left"><FONT face=Arial 
      size=1><B>Equipment:</B><BR></FONT>
    <b><font face="Arial" size="2"><span lang="en-us">Magne Blast
    </span>Circuit Breaker 11kv<span lang="en-us">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span></font></b>
    </font>
    <b><font face="Arial" size="2"><br>
      ML-13 </font></b>
    <font face="Arial" size="5">
    <b><font face="Arial" size="2">&quot;Operating Mechanism&quot;</font></b></font><b><font face="Arial" size="2"><br>
      General Electric</font></b></TD>
    </font>
    </b><font face="Arial" size="1">
    <TD vAlign=top width=181 height=1><font face="Arial" size="5"><b>
    <font face="Arial" size="1">Document No:</font><X4><FONT face=Arial size=3>&nbsp;</FONT><font face="Arial"><font size="3">
    <span lang="en-us">&nbsp;</span></font><font size="2">CB-175-r0</font></font></b></font></TD></font></TR>
  <TR>
    <b>
    <font face="Arial" size="5">
    <TD vAlign=top width=181 height=1><font face="Arial" size="1">Issued to:</font><X4><B><FONT face=Arial size=3>&nbsp; </FONT></font>
    <font face="Arial" size="2"><span lang="en-us">&nbsp; </span>Hurghada GT</font></B></TD></font></b></TR>
  <TR>
    <TD vAlign=top width=181 height=1><b><font face="Arial" size="1">Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<span lang="en-us">&nbsp;&nbsp;
    </span>&nbsp;</font><font face="Arial" size="2">APPROVED</font></b></TD></font></TR>
  <TR>
    <font face="Arial" size="5"><b>
    <TD vAlign=top width=279 height=3 rowSpan=2><FONT face=Arial 
      size=1><B>Procedure:<br>
    </B></FONT><font face="Arial">
      <b><font size="2">Equipment Inspection (I1-<span lang="en-us">Y1</span>)</font></b></font></TD>
    <TD vAlign=top width=181 height=3><FONT face=Arial size=1>Approved Date:<b>&nbsp; 
    10 Aug 2004</b></FONT></TD></b></font></TR>
  <TR>
    <font face="Arial" size="5"><b>
    <TD vAlign=top width=181 height=1><FONT face=Arial size=1>Date to be Reviewed:<b>&nbsp; </b></FONT>
    <font face="Arial" size="5"><b>
    <FONT face=Arial size=1>Aug 2009</FONT></b></font></TD></b></font></TR></TABLE>

<p align="LEFT"><font face="Arial" size="5"><b>Introduction</b></font></p>
<blockquote>
<p align="justify" style="margin-top: 0; margin-bottom: 8" dir="ltr">This document lists the
equipment inspection<span lang="en-us"> I1</span>, which must be performed on an annually bases bases as indicated by Y1
in the above title block.</p>
<p align="justify" style="margin-top: 0; margin-bottom: 8" dir="ltr">This 
checklist for the operating mechanism of the circuit 
breaker type: AM-13.8-750-5, rated voltage 11.5kv</p>
<p ALIGN="justify" style="word-spacing: 0; margin-top: 8; " dir="ltr">
<font face="Times New Roman">
This document initiated and tested by by eng. Mohamed Ahmed Ezzy, reviewed by eng Marcas Estasious Condis, revised by EDEPC quality control 
eng. Tawfeq Al Abasery, approved by operation and 
maintenance's General Director: eng. Nabel Al Bastawesy, 
and certified by eng. Aly Mostafa Al Lethy EDEPC inspection and quality control head 
sector.</font></p>
</blockquote>
<p align="LEFT"><b><font face="Arial" size="5">Safety Precautions</font></b></p>
<ul>
  <li dir="ltr">
    <p style="line-height: 100%; margin-top: 0; margin-bottom:0" align="left" dir="ltr">
    <font face="Times New Roman">A work permit must be issued and the </span><span style='mso-fareast-language:
EN-US'>maintenance staff should carry the suitable safety category,</span></font><span
style='mso-fareast-font-family:Batang;mso-fareast-language:EN-US'><o:p></o:p></span></li>
  <li dir="ltr">
    <p style="line-height: 100%; margin-top: 0; margin-bottom:0" align="left" dir="ltr">
    <font face="Times New Roman">Safety fence (rope) with caution marks surrounding the work area is 
    required.</span></font></li>
  <li dir="ltr">
    <p style="line-height: 100%; margin-top: 0; margin-bottom:0" align="left" dir="ltr">
    <font face="Times New Roman">Safety and healthy</font></span></font><font face="Times New Roman" size="3"> 
    tools must be used&nbsp; as safety Helmet, safety shoes ... etc</font></li>
  <li dir="ltr">
    <p style="line-height: 100%; margin-top: 0; margin-bottom:4" align="left" dir="ltr">
    <font face="Times New Roman">Switch off input and output 
    supply</font></li>
  <li dir="ltr">
    <p style="line-height: 100%; margin-top: 0; margin-bottom:4" align="left" dir="ltr">
    <font face="Times New Roman"><span lang="en-us">Generator 
    must be fully isolated&nbsp;</span></font></li>
  <li dir="ltr">
    <p style="line-height: 100%; margin-top: 0; margin-bottom:4" align="left" dir="ltr">
    <font face="Times New Roman">Circuit breaker for generator 
    must be isolated and grounded. </font> </li>
</ul>
<p align="LEFT"><b><font face="Arial" size="5">Tools and Equipment</font></b></p>
<ul>
  <li dir="ltr">
    <p style="line-height: 100%; margin-top: 0; margin-bottom:0" align="left" dir="ltr">Complete tool set.</li>
  <li dir="ltr">
    <p style="line-height: 100%; margin-top: 0; margin-bottom:0" align="left" dir="ltr">Digital voltmeter<span lang="en-us">, 
    megger</span></li>
  <li dir="ltr">
    <p style="line-height: 100%; margin-top: 0; margin-bottom:0" align="left" dir="ltr">Brush,  vacuum cleaner 
    or air blower </li>
</ul>
<b>
<p align="LEFT"><font face="Arial" size="5">Work to be Carried Out</font></p>
</b>
<ol>
  <li dir="ltr">
  <p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  <font size="3">
      Clean<span lang="en-us"><font face="Times New Roman"> </font></span>the
  <span lang="en-us">mating surfaces of the metal clad.</span></font></li>
  <li dir="ltr">
  <p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  <span lang="en-us">Check the racking mechanism to ensure it is in the 
  disconnection position.</span></li>
  <li dir="ltr">
  <p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  <span lang="en-us">Check the voltage control at the power source and check 
  that there is no line drop between the power source and the breaker.</span></li>
</ol>
<center>
<p style="margin-top: 0; margin-bottom: 0"></p>
</center>
    <p align="LEFT" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><b>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    Equipment Code:<br>
    Checked
    by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    Date: </b></font>

</body>

</html>