<html xmlns:v="urn:schemas-microsoft-com:vml"
xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns:dt="uuid:C2F41010-65B3-11d1-A29F-00AA00C14882"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=FrontPage.Editor.Document>
<meta name=Generator content="Microsoft FrontPage 5.0">
<meta name=Originator content="Microsoft Word 9">

<link rel=Edit-Time-Data href="file:///D:/mpisweb/draf_docs/duties/cb-083-r0.files/editdata.mso">
<title>CB-176-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED
</title>
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>CIDA</o:Author>
  <o:Template>tp new 2000</o:Template>
  <o:LastAuthor>joseph</o:LastAuthor>
  <o:Revision>10</o:Revision>
  <o:TotalTime>87</o:TotalTime>
  <o:LastPrinted>2000-11-12T21:53:00Z</o:LastPrinted>
  <o:Created>2001-03-16T13:14:00Z</o:Created>
  <o:LastSaved>2001-03-16T13:52:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>190</o:Words>
  <o:Characters>1084</o:Characters>
  <o:Company>EEC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1331</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
 <o:CustomDocumentProperties>
  <o:Generator dt:dt="string">Microsoft Word 97</o:Generator>
  <o:DocumentEncoding dt:dt="string">Default</o:DocumentEncoding>
 <o:Categories dt:dt="string"></o:Categories><o:Approval_x0020_Level dt:dt="string"></o:Approval_x0020_Level><o:Assigned_x0020_To dt:dt="string"></o:Assigned_x0020_To></o:CustomDocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>0 &#1606;&#1602;&#1591;&#1577;</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>0 &#1606;&#1602;&#1591;&#1577;</w:DrawingGridVerticalSpacing>
  <w:DisplayHorizontalDrawingGridEvery>0</w:DisplayHorizontalDrawingGridEvery>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:DrawingGridHorizontalOrigin>0 &#1606;&#1602;&#1591;&#1577;</w:DrawingGridHorizontalOrigin>
  <w:DrawingGridVerticalOrigin>0 &#1606;&#1602;&#1591;&#1577;</w:DrawingGridVerticalOrigin>
  <w:DoNotShadeFormData/>
  <w:Compatibility>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
   <w:UseFELayout/>
  </w:Compatibility>
  <w:DocumentVariables>
   <w:HTMLBulletStyle>14</w:HTMLBulletStyle>
  </w:DocumentVariables>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Font Definitions */
@font-face
	{font-family:Batang;
	panose-1:0 0 0 0 0 0 0 0 0 0;
	mso-font-alt:\BC14\D0D5;
	mso-font-charset:129;
	mso-generic-font-family:auto;
	mso-font-format:other;
	mso-font-pitch:fixed;
	mso-font-signature:1 151388160 16 0 524288 0;}
@font-face
	{font-family:Tahoma;
	panose-1:2 11 6 4 3 5 4 4 2 4;
	mso-font-charset:0;
	mso-generic-font-family:swiss;
	mso-font-pitch:variable;
	mso-font-signature:553679495 -2147483648 8 0 66047 0;}
@font-face
	{font-family:"Traditional Arabic";
	panose-1:2 1 0 0 0 0 0 0 0 0;
	mso-font-charset:178;
	mso-generic-font-family:auto;
	mso-font-pitch:variable;
	mso-font-signature:24577 0 0 0 64 0;}
@font-face
	{font-family:"\@Batang";
	panose-1:0 0 0 0 0 0 0 0 0 0;
	mso-font-charset:129;
	mso-generic-font-family:auto;
	mso-font-format:other;
	mso-font-pitch:fixed;
	mso-font-signature:1 151388160 16 0 524288 0;}
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:5.0pt 0cm; mso-pagination:none;
	layout-grid-mode:char;
	font-size:12.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US}
h1
	{mso-style-next:Normal;
	margin-top:5.0pt;
	margin-right:0cm;
	margin-bottom:5.0pt;
	margin-left:0cm;
	mso-pagination:none;
	page-break-after:avoid;
	mso-outline-level:1;
	layout-grid-mode:char;
	font-size:18.0pt;
	font-family:Arial;
	mso-fareast-font-family:Batang;
	mso-bidi-font-family:"Traditional Arabic";
	mso-font-kerning:0pt;
	mso-fareast-language:EN-US;
	font-weight:bold;
	text-decoration:underline;
	text-underline:single;}
h2
	{mso-style-next:Normal;
	margin-top:5.0pt;
	margin-right:0cm;
	margin-bottom:5.0pt;
	margin-left:0cm;
	mso-pagination:none;
	page-break-after:avoid;
	mso-outline-level:2;
	layout-grid-mode:char;
	font-size:18.0pt;
	mso-bidi-font-size:24.0pt;
	font-family:Arial;
	mso-fareast-font-family:Batang;
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US;
	font-weight:bold;}
a:link, span.MsoHyperlink
	{color:blue;
	text-decoration:underline;
	text-underline:single;}
a:visited, span.MsoHyperlinkFollowed
	{color:purple;
	text-decoration:underline;
	text-underline:single;}
p.MsoDocumentMap, li.MsoDocumentMap, div.MsoDocumentMap
	{margin-top:5.0pt;
	margin-right:0cm;
	margin-bottom:5.0pt;
	margin-left:0cm;
	mso-pagination:none;
	layout-grid-mode:char;
	background:navy;
	font-size:12.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:Tahoma;
	mso-fareast-font-family:"Times New Roman";
	mso-hansi-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US;}
p
	{margin-right:0cm;
	mso-margin-top-alt:auto;
	mso-margin-bottom-alt:auto;
	margin-left:0cm;
	mso-pagination:widow-orphan;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DefinitionList, li.DefinitionList, div.DefinitionList
	{mso-style-name:"Definition List";
	mso-style-next:"Definition Term";
	margin-top:0cm;
	margin-right:18.0pt;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	mso-pagination:none;
	layout-grid-mode:char;
	font-size:12.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US;}
p.DefinitionTerm, li.DefinitionTerm, div.DefinitionTerm
	{mso-style-name:"Definition Term";
	mso-style-next:"Definition List";
	margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:none;
	layout-grid-mode:char;
	font-size:12.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US;}
p.H1, li.H1, div.H1
	{mso-style-name:H1;
	mso-style-next:Normal;
	margin-top:5.0pt;
	margin-right:0cm;
	margin-bottom:5.0pt;
	margin-left:0cm;
	mso-pagination:none;
	page-break-after:avoid;
	mso-outline-level:2;
	layout-grid-mode:char;
	font-size:24.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-font-kerning:18.0pt;
	mso-fareast-language:EN-US;
	font-weight:bold;}
p.H2, li.H2, div.H2
	{mso-style-name:H2;
	mso-style-next:Normal;
	margin-top:5.0pt;
	margin-right:0cm;
	margin-bottom:5.0pt;
	margin-left:0cm;
	mso-pagination:none;
	page-break-after:avoid;
	mso-outline-level:3;
	layout-grid-mode:char;
	font-size:18.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US;
	font-weight:bold;}
p.H3, li.H3, div.H3
	{mso-style-name:H3;
	mso-style-next:Normal;
	margin-top:5.0pt;
	margin-right:0cm;
	margin-bottom:5.0pt;
	margin-left:0cm;
	mso-pagination:none;
	page-break-after:avoid;
	mso-outline-level:4;
	layout-grid-mode:char;
	font-size:14.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US;
	font-weight:bold;}
p.H4, li.H4, div.H4
	{mso-style-name:H4;
	mso-style-next:Normal;
	margin-top:5.0pt;
	margin-right:0cm;
	margin-bottom:5.0pt;
	margin-left:0cm;
	mso-pagination:none;
	page-break-after:avoid;
	mso-outline-level:5;
	layout-grid-mode:char;
	font-size:12.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US;
	font-weight:bold;}
p.H5, li.H5, div.H5
	{mso-style-name:H5;
	mso-style-next:Normal;
	margin-top:5.0pt;
	margin-right:0cm;
	margin-bottom:5.0pt;
	margin-left:0cm;
	mso-pagination:none;
	page-break-after:avoid;
	mso-outline-level:6;
	layout-grid-mode:char;
	font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US;
	font-weight:bold;}
p.H6, li.H6, div.H6
	{mso-style-name:H6;
	mso-style-next:Normal;
	margin-top:5.0pt;
	margin-right:0cm;
	margin-bottom:5.0pt;
	margin-left:0cm;
	mso-pagination:none;
	page-break-after:avoid;
	mso-outline-level:7;
	layout-grid-mode:char;
	font-size:8.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US;
	font-weight:bold;}
p.Address, li.Address, div.Address
	{mso-style-name:Address;
	mso-style-next:Normal;
	margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:none;
	layout-grid-mode:char;
	font-size:12.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US;
	font-style:italic;}
p.Blockquote, li.Blockquote, div.Blockquote
	{mso-style-name:Blockquote;
	margin-top:5.0pt;
	margin-right:18.0pt;
	margin-bottom:5.0pt;
	margin-left:18.0pt;
	mso-pagination:none;
	layout-grid-mode:char;
	font-size:12.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US;}
p.Preformatted, li.Preformatted, div.Preformatted
	{mso-style-name:Preformatted;
	margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:none;
	tab-stops:0cm 47.95pt 95.9pt 143.85pt 191.8pt 239.75pt 287.7pt 335.65pt 383.6pt 431.55pt 479.5pt;
	layout-grid-mode:char;
	font-size:10.0pt;
	font-family:"Courier New";
	mso-fareast-font-family:"Times New Roman";
	mso-hansi-font-family:"Times New Roman";
	mso-fareast-language:EN-US;}
span.Definition
	{mso-style-name:Definition;
	mso-style-parent:"";
	font-style:italic}
span.CITE
	{mso-style-name:CITE;
	mso-style-parent:"";
	font-style:italic}
span.CODE
	{mso-style-name:CODE;
	mso-style-parent:"";
	mso-ansi-font-size:10.0pt;
	mso-bidi-font-size:12.0pt;
	mso-ascii-font-family:"Courier New";
	mso-bidi-font-family:"Courier New"}
span.Keyboard
	{mso-style-name:Keyboard;
	mso-style-parent:"";
	mso-ansi-font-size:10.0pt;
	mso-bidi-font-size:12.0pt;
	mso-ascii-font-family:"Courier New";
	mso-bidi-font-family:"Courier New";
	font-weight:bold}
span.Sample
	{mso-style-name:Sample;
	mso-style-parent:"";
	mso-ascii-font-family:"Courier New";
	mso-bidi-font-family:"Courier New"}
span.Typewriter
	{mso-style-name:Typewriter;
	mso-style-parent:"";
	mso-ansi-font-size:10.0pt;
	mso-bidi-font-size:12.0pt;
	mso-ascii-font-family:"Courier New";
	mso-bidi-font-family:"Courier New"}
span.Variable
	{mso-style-name:Variable;
	mso-style-parent:"";
	font-style:italic}
span.HTMLMarkup
	{mso-style-name:"HTML Markup";
	mso-style-parent:"";
	color:red;
	display:none;
	mso-hide:all}
span.Comment
	{mso-style-name:Comment;
	mso-style-parent:"";
	display:none;
	mso-hide:all}
 /* Page Definitions */
@page
	{mso-page-border-surround-header:no;
	mso-page-border-surround-footer:no;
	mso-endnote-numbering-style:alpha-lower;}
@page Section1
	{size:595.3pt 841.9pt;
	margin:70.85pt 63.65pt 2.0cm 63.65pt;
	mso-header-margin:72.0pt;
	mso-footer-margin:72.0pt;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
 /* List Definitions */
@list l0
	{mso-list-id:146867068;
	mso-list-type:simple;
	mso-list-template-ids:-1292732890;}
@list l0:level1
	{mso-level-number-format:iroha-full-width;
	mso-level-text:\F0B7;
	mso-level-tab-stop:18.0pt;
	mso-level-number-position:center;
	margin-top:0cm;
	margin-right:36.0pt;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-indent:-18.0pt;
	mso-ascii-font-family:Symbol;
	mso-hansi-font-family:Symbol;}
@list l1
	{mso-list-id:660039297;
	mso-list-type:hybrid;
	mso-list-template-ids:1032465644 -1491316036 1961385816 180397036 22461546 -1006965098 -1674014840 -672858816 1139153414 -1522619626;}
@list l1:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:Symbol;}
@list l1:level2
	{mso-level-number-format:bullet;
	mso-level-text:o;
	mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:"Courier New";
	mso-bidi-font-family:"Times New Roman";}
@list l2
	{mso-list-id:1326515450;
	mso-list-type:hybrid;
	mso-list-template-ids:957775374 67174401 67174403 67174405 67174401 67174403 67174405 67174401 67174403 67174405;}
@list l2:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	margin-left:72.0pt;
	text-indent:-18.0pt;
	font-family:Symbol;}
@list l3
	{mso-list-id:1453089551;
	mso-list-type:hybrid;
	mso-list-template-ids:197148624 67698703 67174425 67174427 67174415 67174425 67174427 67174415 67174425 67174427;}
@list l3:level1
	{mso-level-tab-stop:32.4pt;
	mso-level-number-position:center;
	margin-left:18.0pt;
	text-indent:-3.6pt;}
ol
	{margin-bottom:0cm;}
ul
	{margin-bottom:0cm;}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	font-size:10.0pt;
	font-family:"Times New Roman";
	}
-->
</style>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body lang=EN-US link=#0000FF vlink=#800080 style='tab-interval:36.0pt' bgproperties="fixed" background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="638" height="1">
  <tr>
    <td WIDTH="39" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></td>
    <td WIDTH="559" VALIGN="TOP" COLSPAN="2" HEIGHT="1">
      <table border="0" width="100%">
        <tr>
          <td width="44%">
          <p style="margin-top: 0; margin-bottom: 0"><b>
          <font face="Arial" size="5">P<x1a>ower </x1a>S<x1a>tations</x1a>
          </font></b></td>
          <td width="96%" align="right">
          <p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5"><x1>
            Technical Procedure </x1>
            </font>
            </b></td>
        </tr>
      </table>
    </td>
  </tr>
  <tr>
    <td WIDTH="303" VALIGN="TOP" ROWSPAN="3" HEIGHT="1">
      <p ALIGN="LEFT" style="margin: 0"><b>
      <span style="font-family:
  Arial;mso-fareast-font-family:Batang"><font size="1">Equipment:</font></span><span style="font-size:7.5pt;font-family:Arial;mso-fareast-font-family:Batang"><br>
      </span><span style="font-size:10.0pt;font-family:Arial">SF6 Circuit Breaker 
      6.3, 11kv<br>
      SACE HA1 HA2  HA3<br>
      ABB</span></b></td>
    <td WIDTH="213" VALIGN="TOP" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Document 
    No:</font><b><font FACE="Arial" SIZE="3"> <x3>
      &nbsp; </font></b><x3><font size="2" face="Arial"><b><span style="font-family: Arial; mso-fareast-font-family: Batang; mso-fareast-language: EN-US">CB-176-r0</span></b></font></td>
  </tr>
  <tr>
    <td WIDTH="213" VALIGN="TOP" HEIGHT="19">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Issued
      to:</font><b> <x4>
      <x5> 
    <font FACE="Arial" SIZE="3"> 
      &nbsp;&nbsp; &nbsp;</font><font FACE="Arial" SIZE="2">AL Arish PS</font></x5></b></td>
  </tr>
  <tr>
    <td WIDTH="213" VALIGN="TOP" HEIGHT="19">
    <p style="margin-top: 0; margin-bottom: 0" align="left"><font FACE="Arial" SIZE="1">Status:&nbsp;</font>&nbsp;&nbsp;
      <b><x6><font FACE="Arial" SIZE="3">&nbsp;&nbsp;</font><font FACE="Arial" SIZE="2">&nbsp; 
    APPROVED</font></x6></b></td>
  </tr>
  <tr>
    <td WIDTH="303" VALIGN="TOP" ROWSPAN="2" HEIGHT="11">
      <p ALIGN="LEFT" style="margin: 0" dir="ltr"><b><font size="1">
      <span style="font-family:Arial;mso-fareast-font-family: 
  Batang">Procedure:</span></font><span style="font-size:8.0pt;font-family:Arial;mso-fareast-font-family: 
  Batang"><br>
      </span><font size="2">
      <span style="font-family:Arial;mso-fareast-font-family: 
  Batang">Equipment</span></font></b><span style="font-family: Arial; font-weight: 700"><font size="2"> 
      Inspection (I1-M6)</font></span></td>
    <td WIDTH="213" VALIGN="TOP" HEIGHT="14">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">
    Approved Date :&nbsp;&nbsp; 01 Dec 2004</font></td>
  </tr>
  <tr>
    <td WIDTH="213" VALIGN="TOP" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Date 
    to be Reviewed:&nbsp; Dec 2009</font></td>
  </tr>
</table>

<p class=MsoNormal>&nbsp;</p>

<p class=MsoNormal><b><span style='mso-bidi-font-family: Traditional Arabic'>
<font face="Arial" size="5">Introduction</font></span></b></p>

<blockquote>

<p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:-7" dir="ltr">
<span style="font-size: 12.0pt; font-family: Times New Roman">This document 
outlines the general equipment inspection steps I1, to be carried out every six months as 
indicated by M6 in the title block.</span></p>
<p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed" dir="ltr">
The first draft initiated by eng. Sami Mohamed Hasan, tested by eng. Sayed El-Ashry, accepted by general manager 
eng. Mohamed Abd El Gghaffar general director, revised by eng. Tawfik Alabasery 
EDEPC inspection &amp; quality control, and certified by accountant Mahmoud 
Soliman; EDEPC general director of admin., financial inspection, and 
supervisor of inspection and quality control head sector. </p>

</blockquote>

<p class=MsoNormal><b><span style='mso-bidi-font-family: Traditional Arabic'>
<font face="Arial" size="5">Safety Precautions</font><o:p></o:p></span></b></p>

<ul>
  <li>
    <p class="MsoNormal" style="mso-margin-top-alt:auto;mso-margin-bottom-alt:auto;
mso-pagination:widow-orphan;mso-list:
l1 level2 lfo7;tab-stops:list 36.0pt 72.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8"><![if !supportLists]>A work permit must be issued and the qualified
maintenance staff should carry the suitable safety category,<span
style='mso-bidi-font-size:12.0pt;mso-fareast-font-family:Batang;mso-bidi-font-family:
"Times New Roman"'><o:p></o:p></span></li>
  <li>
    <p class="MsoNormal" style="mso-margin-top-alt:auto;
mso-margin-bottom-alt:auto;mso-list:
l1 level2 lfo7;tab-stops:list 36.0pt 72.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
    Safety fence with caution marks surrounding the
work area is required.<o:p></o:p></li>
  <li>
    <p class="MsoNormal" style="mso-margin-top-alt:auto;
mso-margin-bottom-alt:auto;mso-list:
l1 level2 lfo7;tab-stops:list 36.0pt 72.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">Wear safety helmet, shoes, breathing mask, safety
glasses is required.<span style='font-size:16.0pt;font-family:Arial'><o:p></o:p></span></li>
  <li>
    <p class="MsoNormal" style="mso-margin-top-alt:auto;
mso-margin-bottom-alt:auto;mso-list:
l1 level2 lfo7;tab-stops:list 36.0pt 72.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">The circuit breaker must be isolated completely and
properly earthed from both sides,<o:p></o:p></li>
  <li>
    <p class="MsoNormal" style="mso-margin-top-alt:auto;
mso-margin-bottom-alt:auto;mso-list:
l1 level2 lfo7;tab-stops:list 36.0pt 72.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">DC control power should be disconnected.<span
style='font-size:16.0pt;font-family:Arial'><o:p></o:p></span></li>
  <li>
    <p class="MsoNormal" style="mso-margin-top-alt:auto;
mso-margin-bottom-alt:auto;mso-list:
l1 level2 lfo7;tab-stops:list 36.0pt 72.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">Before using a blower to clean the control cabinet or
when cleaning the insulators, wear breathing mask to protect your lung tissues
from the dust particles.<span style='mso-bidi-font-size:12.0pt;mso-bidi-font-family:
"Times New Roman"'><o:p></o:p></span></li>
  <li>
    <p class="MsoNormal" style="mso-margin-top-alt:auto;
mso-margin-bottom-alt:auto;mso-list:
l1 level2 lfo7;tab-stops:list 36.0pt 72.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">Don't burn the cloth used in cleaning, collect it and
send it to the dump.<o:p></o:p></li>
</ul>

<p class=MsoNormal style='mso-outline-level:1; margin-top:20; margin-bottom:10'><b><font face="Arial" size="5"><span style='mso-bidi-font-family: Traditional Arabic'>Tools and
Equipment</span></font><span style='font-size:18.0pt;
font-family:Arial;mso-bidi-font-family:"Traditional Arabic"'><o:p></o:p></span></b></p>

<ul>
  <li>
    <p class="MsoNormal" style="mso-margin-top-alt:auto;mso-margin-bottom-alt:auto;
mso-pagination:widow-orphan;mso-list:
l1 level2 lfo7;tab-stops:list 36.0pt 72.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">Safety helmet, shoes, breathing mask, safety glasses.<span
style='mso-bidi-font-size:12.0pt;mso-fareast-font-family:Batang;mso-bidi-font-family:
"Times New Roman"'><o:p></o:p></span></li>
  <li>
    <p class="MsoNormal" style="mso-margin-top-alt:auto;
mso-margin-bottom-alt:auto;mso-list:
l1 level2 lfo7;tab-stops:list 36.0pt 72.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">Hydraulic test gauges, hydraulic oil, and SF6 gas if
needed,</li>
  <li>
    <p class="MsoNormal" style="mso-margin-top-alt:auto;
mso-margin-bottom-alt:auto;mso-list:
l1 level2 lfo7;tab-stops:list 36.0pt 72.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
    SF6 test gauge, micro ohmmeter, and Air Blower.</li>
</ul>

    <p class="MsoNormal" style="mso-margin-top-alt:auto;
mso-margin-bottom-alt:auto;mso-list:
l1 level2 lfo7;tab-stops:list 36.0pt 72.0pt; margin-top:20; margin-bottom:5"><b>
    <font face="Arial" size="5">Work to be Carried Out</font></b><p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:15">
<span style="font-family: Arial"><font size="4">Manual Operating Mechanism</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0cm; margin-right:0cm; margin-top:0; margin-bottom:8" dir="ltr">
  Carry out a few closing and opening operations.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0cm; margin-right:0cm; margin-top:0; margin-bottom:8" dir="ltr">
  Supply the under voltage release with the relative rated voltage (if 
  provided).</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:20">
<span style="font-family: Arial"><font size="4">Motor Operating Mechanism</font></span><font size="4">&nbsp;</font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  Supply geared motor for spring charging at the relative rated voltage to see 
  if the springs are charged correctly if the signal are correct the geared motor cuts off when the springs are charged.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; line-height:150%; margin-left:0cm; margin-right:0cm; margin-top:0; margin-bottom:8" dir="ltr">
  Carry out a few closing and opening operations, the geared motor recharges the springs after each closing operation<br>
  N.B. Supply the under voltage release with the relative rated voltage (if 
  provided)</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:15; margin-bottom:8">
<span style="font-family: Arial"><font size="4">Under Voltage Release (If 
Provided)</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  Supply the under voltage release at the relative rated voltage and carry out 
  the circuit-breaker closing operation
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  if the circuit-breaker closes correctly the signal changes over</li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  Disconnect the power supply from the release the circuit-breaker opens the 
  signal changes over.</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:20; margin-bottom:8">
<span style="font-family: Arial"><font size="4">Shunt Opening Release (If 
Provided)</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0cm; margin-right:0cm; margin-top:0; margin-bottom:8" dir="ltr">
  Close the circuit-breaker.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0cm; margin-right:0cm; margin-top:0; margin-bottom:8" dir="ltr">
  Supply the shunt opening release at the relative rated voltage the circuit-breaker opens correctly the signal correct</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:20" dir="ltr">
<span style="font-family: Arial" dir="ltr"><font size="4">Shunt Closing Release 
(If Provided)</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 4.8pt 0cm" dir="ltr">
  Open the circuit-breaker.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 4.8pt 0cm" dir="ltr">
  Supply the shunt closing release at the relative rated voltage the circuit-breaker closes correctly the signal correct</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:20">
<span style="font-family: Arial"><font size="4">Key Lock With Possible Accept 
Contact (Bch) to the Closing Circuit (If Provided)</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 4.8pt 0cm" dir="ltr">
  Open the circuit-breaker</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 4.8pt 0cm" dir="ltr">
  Turn the key and remove it</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 4.8pt 0cm" dir="ltr">
  Attempt the circuit-breaker closing operation neither manual nor electric closing take place</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:20">
<span style="font-family: Arial"><font size="4">Auxiliary Contacts In the 
Operating Mechanism</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 4.8pt 0cm" dir="ltr">
  Insert the auxiliary contacts into suitable signaling circuits.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 4.8pt 0cm" dir="ltr">
  Carry out a few closing and opening operations of the circuit-breaker to see 
  if signals occur correctly.</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:20">
<span style="font-family: Arial"><font size="4">Auxiliary Transmitted Contacts </font></span></p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:20">
<span style="font-family: Arial"><font size="4">for Indicating that the Circuit 
Breaker is Open/Closed Connected Isolated</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 4.8pt 0cm" dir="ltr">
  Insert the auxiliary contacts into suitable signaling circuits with the 
  circuit-breaker inside the enclosure carry out a few closing and opening 
  operation.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 4.8pt 0cm" dir="ltr">
  Put the circuit-breaker in the withdrawn position to see if the signals of the 
  relative operations occur correctly</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:20">
<span style="font-family: Arial"><font size="4">Insulation Resistance</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 4.8pt 0cm" dir="ltr">
  With a 2500 V megger, measure the insulation resistance between the phase and 
  between phases and exposed conductive part of the medium voltage circuit.
  The insulation resistance should be at least 50 M&#911;, and in any case. Constant 
  in time if values are different, find out the cause.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 4.8pt 0cm" dir="ltr">
  With a 500 V megger (installed equipment permitting) measure the insulation 
  resistance between the auxiliary circuits and the exposed conductive part. The 
  insulation resistance should be a few M&#911; and, in any case. Constant in 
  time</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:15" dir="ltr">
<span style="font-family: Arial"><font size="4">Electromechanical Interlocking 
Device (If Provided)</font></span></p>
  <ol>
    <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  With no supply to the interlocking device try to rack-in the circuit-breaker 
  into the enclosure .Racking-in is not possible </p>
    </li>
    <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Supply the interlocking device at the relative rated voltage </p>
    </li>
    <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Carry out the racking-in operation .Racking-in is possible.</p>
    </li>
  </ol>

<p class=MsoNormal style='margin-right:36.0pt;mso-outline-level:1' dir="ltr">

<html xmlns:v="urn:schemas-microsoft-com:vml"
xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<body lang=EN-US link=#0000FF vlink=#800080 style='tab-interval:36.0pt' bgproperties="fixed" background="../../images/approved%20mark.jpg">


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></html></p>

<p class=MsoNormal style='margin-right:36.0pt;mso-outline-level:1' dir="ltr">

<html xmlns:v="urn:schemas-microsoft-com:vml"
xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<body lang=EN-US link=#0000FF vlink=#800080 style='tab-interval:36.0pt' bgproperties="fixed" background="../../images/approved%20mark.jpg">

</body></html></p>

<p class=MsoNormal style='margin-right:36.0pt;mso-outline-level:1' dir="ltr">

<html xmlns:v="urn:schemas-microsoft-com:vml"
xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<body lang=EN-US link=#0000FF vlink=#800080 style='tab-interval:36.0pt' bgproperties="fixed" background="../../images/approved%20mark.jpg">

<font SIZE="2">
<b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
CB</font></b><font face="Arial" size="2"><b>&nbsp;code:&nbsp;</b> <b>
<br>
Checked by: </b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <b>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </b>&nbsp;<b>Signature:&nbsp;</b> </font></font></body></html><font face="Arial" size="2"> <b>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date: </b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <br>
&nbsp;</font><html xmlns:v="urn:schemas-microsoft-com:vml"
xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40"><body lang=EN-US link=#0000FF vlink=#800080 style='tab-interval:36.0pt' bgproperties="fixed" background="../../images/approved%20mark.jpg"></body></html></p>

</body>

</html>