<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>CB-179-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<style>
<!--
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body bgproperties="fixed" background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="570" height="1">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <img border="0" src="graphics/cb-220%202.gif" width="58" height="213"></td>
    <td WIDTH="475" VALIGN="TOP" COLSPAN="2" HEIGHT="1">
      <table border="0" width="100%">
        <tr>
          <td width="44%">
            <p align="left"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right">
            <p align="right"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="262" VALIGN="TOP" ROWSPAN="3" HEIGHT="93"><b><font FACE="Arial" SIZE="1">Equipment<br>
      </font><font FACE="Arial" SIZE="2">GIS Circuit Breaker <span lang="en-us">
    220</span>kv<br>
    FB1T<br>
    Cogelex Alsthom</font></b></td>
    <b>
    <td WIDTH="195" VALIGN="TOP" HEIGHT="33"><font FACE="Arial" SIZE="1">
    Document No:&nbsp; </font><b><font FACE="Arial" SIZE="2">
    &nbsp; CB-179-r0</font></b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="195" VALIGN="TOP" HEIGHT="38"><font FACE="Arial" SIZE="1"><b>
    Issued to:&nbsp;&nbsp;&nbsp;&nbsp;</b></font><b><font face="Arial" size="2"><span lang="en-us">Ayoun 
    Moussa PS</span></font></b></td>
  </tr>
  <tr>
    <td WIDTH="195" VALIGN="TOP" HEIGHT="1"><b><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<font face="Arial" size="3"> </font><font face="Arial" size="2">
    &nbsp;&nbsp; APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="262" VALIGN="TOP" ROWSPAN="2" HEIGHT="1">
    <p align="left" dir="ltr"><font FACE="Arial" SIZE="1"><b>Procedure:</b></font><b><font face="Arial"><br>
      </font><font face="Arial" size="2">Equipment Inspection&nbsp; (I2-Y1)
    </font></b></td>
    <b>
    <td WIDTH="195" VALIGN="TOP" HEIGHT="33">
    <b>
    <font FACE="Arial" SIZE="1">Approved </font>
    </b>
    <font FACE="Arial" SIZE="1">Date: <b>&nbsp;&nbsp;&nbsp; 31 </b></font>
    <b>
    <font FACE="Arial" SIZE="1">Aug 2004</font></b></td>
    </b>
  </tr>
  <tr>
    <b>
    <td WIDTH="195" VALIGN="TOP" HEIGHT="1">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"> to 
    be Reviewed:<b>&nbsp;&nbsp;&nbsp;</b> </font>
    <b>
    <font FACE="Arial" SIZE="1">Aug 2009</font></b></td>
    </b>
  </tr>
</table>

<p><b><font FACE="Arial" SIZE="5">Introduction <span lang="ar-eg">
<font color="#FF0000">&nbsp;&nbsp;&nbsp;&nbsp; </font></span></font>
<span lang="ar-eg"><font FACE="Arial" SIZE="5" color="#FF0000">&nbsp; </font>
</span><font face="Arial" color="#FF0000"><span lang="ar-eg">&nbsp;</span></font><font color="#FF0000"><span lang="ar-eg"><font FACE="Traditional Arabic" SIZE="5">&nbsp; </font>
<font FACE="Arial" SIZE="4">&nbsp;</font></span></font></b></p>

<blockquote>

<p style="line-height: 120%; margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
<font size="3" face="Times New Roman">
<span dir="ltr">This
document outlines the <span lang="en-us">equipment inspection</span>
<span lang="en-us">I</span>2, which must be performed
</span><span lang="en-us">on an annually bases</span></font><font face="Times New Roman"> </font> <span dir="ltr"><font size="3" face="Times New Roman">
as indicated&nbsp; by <span lang="en-us">Y1</span> in the above title block. </font>
</span></p>

<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify"><font color="#000000" face="Times New Roman"><span dir="ltr">The 
first draft initiated by: eng. Saleh Abdou, tested by eng Mohamed Abaas &amp; eng 
Tawfeek Ramadan,&nbsp; revised by EDEPC quality control eng. </span></font>
<font color="#000000"><span dir="ltr">Tawfeek Elabasery</span></font><font color="#000000" face="Times New Roman"><span dir="ltr">, accepted by general manager eng Tarek 
Youssef 
  Ali and approved by eng Mechaeal George Habashy head sector of Ayoun Moussa 
  power station.</span></font></p>

</blockquote>

  <p ALIGN="LEFT"><font FACE="Arial" SIZE="5"><b>Safety Precautions</p>


</b>


    </font><font FACE="Times New Roman">


<ul>
  <li dir="ltr">

<p style='margin:0; mso-list:l1 level1 lfo2;
tab-stops:list 36.0pt; ' dir="ltr" align="left"><span style='mso-fareast-font-family:Batang;mso-fareast-language:
EN-US'>A work permit must be issued, </span><span style='mso-fareast-language:
EN-US'>the qualified maintenance staff must carry the suitable ID safety category,</span><span
style='mso-fareast-font-family:Batang;mso-fareast-language:EN-US'><o:p></o:p></span></p>

  </li>
  <li dir="ltr">

<p style='margin:0; mso-list:l1 level1 lfo2;
tab-stops:list 36.0pt; ' dir="ltr" align="left"><span style='mso-fareast-language:EN-US'>
Safety fence (rope) with caution marks surrounding the work area is required,</span></p>

  </li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Wear the appropriate 
    safety equipment as safety 
    shoes, helmet<span lang="en-us">,</span> breathing mask, safety glasses<span lang="en-us">,</span></li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">The circuit breaker 
    should be switched off<span lang="en-us">, </span>fully<span style="line-height: 150%" dir="LTR"><font size="3"> 
    isolated<span lang="en-us">,</span> and </font></span>ground<span lang="en-us">ed 
    o</span>n both sides<span lang="en-us">,</span></li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Earthing switch must be closed on both sides of the breaker<span lang="en-us">,</span></li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Switch off control current for CB (d.c)<span lang="en-us">.</span></li>
</ul>
<p class="MsoNormal" dir="ltr" align="left" style="margin-left: 0; margin-bottom: 8; margin-top:0">
<span lang="en-us"><font face="Arial" size="4">Environmental</font> </span>
<font FACE="Arial" SIZE="4">Precautions</font></p>

<ul>
  <li dir="ltr">

<p style='mso-list:l1 level1 lfo2;
tab-stops:list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:4' dir="ltr" align="left">
<span style="line-height: 120%" dir="LTR">
<font size="3">Before using a blower to clean the outside compartment of the 
circuit breaker from dust, wear your breathing mask to</font></span><span style='mso-fareast-font-family:Batang;mso-fareast-language:
EN-US'> </span>
<span style="line-height: 100%" dir="LTR">
<font size="3">protect<span lang="en-us"> </span>your lung tissues from the dust 
particulate.</font></span></p>

  </li>
  <li dir="ltr">

<p class="MsoNormal" style="text-align: left; margin-left: 0; margin-right:0; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 120%" dir="LTR"><font size="3">Don't burn the cloth used in cleaning, collect it and send it to the 
dump.</font></span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-left: 0; margin-right:0; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 120%" dir="LTR"><font size="3">Fix 
any oil leaks from connections, safety valve, bleeding washers, and motion 
transmission shaft to prevent pollution and save money of wasted oil.</font></span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-left: 0; margin-right:0; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 120%" dir="LTR"><font size="3">Oil 
leaks to be ground have very bad impact on the environment, mainly on the soil 
and ground water and eventually on the ecosystem.  It takes only 1 liter of 
Hydrocarbon spilled in an aquifer to render 1,000,000 liters of potable water 
useless for human consumption .&nbsp;&nbsp;&nbsp;&nbsp; </font> </span></p>
  </li>
</ul>

    </font>


  <p ALIGN="LEFT"><b><font face="Arial" size="5">Tools and Equipment </font></b></p>


<ul>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">
  Safety helmet, shoes<span lang="en-us">, </span>glove, <span lang="en-us">and
  </span>breathing<span lang="en-us"> mask</span>, </font></li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Complete maintenance 
  tool<span lang="en-us"> </span></font>
  <span style="line-height: 150%" dir="LTR"><font size="3">set<span lang="en-us">,</span></font></span></li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">
  Air
  Blower</font><span style="line-height: 150%" dir="LTR"><font size="3"><span lang="en-us">,</span> 
  rags, and </font></span>
  <span lang="en-us"><font face="Times New Roman">S</font></span><font face="Times New Roman">F6 
  gas detector</font></li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
  <span style="line-height: 150%" dir="LTR"><font size="3">Dew 
point, acidity, and air content equipment. </font> </span></li>
</ul>


    <b><font FACE="Arial" SIZE="5">
    <p ALIGN="LEFT" style="margin-bottom: -9">Work to be Carried Out</font></b> </p>
    <ol>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: justify; margin-left: 0; margin-right:0; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR">
<font size="3">Visual inspection for all parts of circuit breaker.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: justify; margin-left: 0; margin-right:0; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Check 
AC and DC supply source.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: justify; margin-left: 0; margin-right:0; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR">
<font size="3">Record on / off operations counter.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: justify; margin-left: 0; margin-right:0; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR">
<font size="3">Record the oil pump operations counter.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: justify; margin-left: 0; margin-right:0; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Check 
the on / off indications.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: justify; margin-left: 0; margin-right:0; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR">
<font size="3">Visual outside inspections to separate insulator cone.&nbsp;
</font> </span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: justify; margin-left: 0; margin-right:0; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Earth 
connections must be checked.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: justify; margin-left: 0; margin-right:0; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Clean 
all outside compartment of circuit breaker from dust, oil and other things using 
blower and rags.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR">
<font size="3">Measure SF6 pressure of circuit breaker.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR">
<font size="3">Check gas dew point reference to MPIS approved document no. 
TD-SS-004-r0.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Check 
the contact resistance for circuit breaker &amp; all compartment </font> </span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Check 
on / off timing. </font> </span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR">
<font size="3">Retighten all bolts and earth connection of foundation and fixation of circuit 
breaker.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Check 
gas pressure switch (for all stages) </font> </span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Clean 
all mechanism parts.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Check 
oil level of main tanks for three phases.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Check 
oil leaks for all connections.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Check 
oil leaks for safety valve.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Check 
oil leaks for bleeding washers.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Check 
the heater operation.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Check 
oil leaks for motion transmission shaft (Ram).</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
<font size="3"><span style="line-height: 150%" dir="ltr">Check 
oil pump operation:<br>
</span><span style="line-height: 150%" dir="LTR">&nbsp;&nbsp;&nbsp; - Start 
&amp; stop operation<br>
&nbsp;&nbsp;&nbsp; -
Accumulator pressure.<br>
&nbsp;&nbsp;&nbsp; - On 
lockout pressure.<br>
&nbsp;&nbsp;&nbsp; -
Automatic switching lockout pressure.</span></font></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: justify; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Check 
all terminals connections also the&nbsp; pump terminals.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: justify; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Oil 
bleeding must be done.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: justify; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Check 
auxiliary switch terminal.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: justify; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Check 
on / off coils.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: justify; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Check 
earth resistance.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: justify; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Check 
SF6 humidity content air content &lt; 2 %,&nbsp; acid content &lt; 10 PPM.&nbsp;
</font> </span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: justify; margin-top:0; margin-bottom:4" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Check 
door gaskets for all panels.</font></span></p>

      </li>
</ol>

<P style="margin-top: -13; margin-bottom: 0"><FONT face='Arial' size="2"><B>Location: 
</B>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <B> &nbsp;&nbsp;&nbsp;&nbsp; Equipment 
Code:&nbsp; <br>
Checked by: </B>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <B>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp; </B>&nbsp;</FONT></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>