<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>CB-180-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<style>
<!--
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body bgproperties="fixed" background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="570" height="1">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <img border="0" src="graphics/cb-500%201.gif" width="58" height="205"></td>
    <td WIDTH="475" VALIGN="TOP" COLSPAN="2" HEIGHT="1">
      <table border="0" width="100%">
        <tr>
          <td width="44%">
            <p align="left"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right">
            <p align="right"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="262" VALIGN="TOP" ROWSPAN="3" HEIGHT="93"><b><font FACE="Arial" SIZE="1">Equipment<br>
      </font><font FACE="Arial" SIZE="2">GIS Circuit Breaker <span lang="en-us">
    500</span>kv<br>
    FB2T&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Cogelex Alsthom</font></b></td>
    <td WIDTH="195" VALIGN="TOP" HEIGHT="33" align="left"><b><font FACE="Arial" SIZE="1">
    Document No:&nbsp; </font><font FACE="Arial" SIZE="2">
    &nbsp; CB-180-r0</font></b></td>
  </tr>
  <tr>
    <td WIDTH="195" VALIGN="TOP" HEIGHT="38"><font FACE="Arial" SIZE="1"><b>
    Issued to:&nbsp;&nbsp;&nbsp;&nbsp;</b></font><b><font face="Arial" size="2"><span lang="en-us">Ayoun 
    Moussa PS</span></font></b></td>
  </tr>
  <tr>
    <td WIDTH="195" VALIGN="TOP" HEIGHT="1"><b><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<font face="Arial" size="3"> </font><font face="Arial" size="2">
    &nbsp; APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="262" VALIGN="TOP" ROWSPAN="2" HEIGHT="1">
    <p align="left" dir="ltr"><font FACE="Arial" SIZE="1"><b>Procedure:</b></font><b><font face="Arial"><br>
      </font><font face="Arial" size="2">Equipment Inspection&nbsp; (I1-M1)
    </font>
    </b>
    </td>
    <b>
    <td WIDTH="195" VALIGN="TOP" HEIGHT="33">
    <b>
    <font FACE="Arial" SIZE="1">Approved </font>
    </b>
    <font FACE="Arial" SIZE="1">Date: <b>&nbsp;&nbsp;&nbsp; 31 </b></font>
    <b>
    <font FACE="Arial" SIZE="1">Aug 2004</font></b></td>
    </b>
  </tr>
  <tr>
    <b>
    <td WIDTH="195" VALIGN="TOP" HEIGHT="1">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"> to 
    be Reviewed:<b>&nbsp;&nbsp;&nbsp;</b> </font>
    <b>
    <font FACE="Arial" SIZE="1">Aug 2009</font></b></td>
    </b>
  </tr>
</table>

<p>&nbsp;</p>

<p><b><font FACE="Arial" SIZE="5">Introduction&nbsp;&nbsp;&nbsp;
<span lang="ar-eg"><font color="#FF0000">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</font></span></font><font FACE="Arial" color="#FF0000">&nbsp;</font><span lang="ar-eg"><font FACE="Arial" SIZE="5" color="#FF0000">&nbsp; </font>
</span><font face="Arial" color="#FF0000"><span lang="ar-eg">&nbsp;</span></font><font color="#FF0000"><span lang="ar-eg"><font FACE="Traditional Arabic" SIZE="5">&nbsp; </font>
<font FACE="Arial" SIZE="4">&nbsp;</font></span></font></b></p>

<blockquote>
<p style="line-height: 100%; margin-top: 8; margin-bottom: 8" dir="ltr" align="justify">
<font size="3" face="Times New Roman">
This
document outlines the <span lang="en-us">equipment inspection</span>
<span lang="en-us">I</span>1, which must be performed <span lang="en-us">on a monthly bases</span></font><font face="Times New Roman"> </font> <font size="3" face="Times New Roman">
as indicated&nbsp; by <span lang="en-us">M1</span> in the above title block. </font>
  </p>

<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
<font color="#000000" face="Times New Roman">
  <span dir="ltr">The first draft initiated by: eng. Saleh Abdou, tested by eng 
Mohamed Abaas &amp; eng Tawfeek Ramadan, revised by  EDEPCo. quality control eng. Tawfeek Elabasery, accepted by general manager eng&nbsp;Tarek Youssef Ali, approved 
by eng Mechaeal George Habashy head sector of Ayoun Moussa power station, </span></font>
<font face="Times New Roman">&nbsp;and certified by eng. Aly Mostafa Al Lethy: EDEPC of 
inspection and quality control head sector.</font></p>

</blockquote>

  <p ALIGN="LEFT"><font FACE="Arial" SIZE="5"><b>Safety Precautions</p>


</b>


    </font><font FACE="Times New Roman">


<ul>
  <li dir="ltr">

<p style='mso-list:l1 level1 lfo2;
tab-stops:list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr" align="left"><span style='mso-fareast-font-family:Batang;mso-fareast-language:
EN-US'>A work permit must be issued, </span><span style='mso-fareast-language:
EN-US'>the qualified maintenance staff must carry the suitable ID safety category,</span><span
style='mso-fareast-font-family:Batang;mso-fareast-language:EN-US'><o:p></o:p></span></p>

  </li>
  <li dir="ltr">

<p style='mso-list:l1 level1 lfo2;
tab-stops:list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr" align="left"><span style='mso-fareast-language:EN-US'>
Safety fence (rope) with caution marks surrounding the work area is required,</span></p>

  </li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 8" dir="ltr">Wear the appropriate 
    safety equipment as safety 
    shoes, helmet<span lang="en-us">,</span> breathing mask, safety glasses<span lang="en-us">,</span></li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 8" dir="ltr">The circuit breaker 
    should be switched off<span lang="en-us">, </span>fully<span style="line-height: 150%" dir="LTR"><font size="3"> 
    isolated<span lang="en-us">,</span> and </font></span>ground<span lang="en-us">ed 
    o</span>n both sides<span lang="en-us">,</span></li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 8" dir="ltr">Earthing switch must be closed on both sides of the breaker<span lang="en-us">,</span></li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 8" dir="ltr">Switch off control current for CB (d.c)<span lang="en-us">.</span></li>
</ul>
<p class="MsoNormal" dir="ltr" align="left" style="margin-left: 0; margin-bottom: 8">
<span lang="en-us"><font face="Arial" size="4">Environmental</font> </span>
<font FACE="Arial" SIZE="4">Precautions</font></p>
<blockquote>
<p class="MsoNormal" style="text-align: left; margin-left: 0; margin-top:0; margin-bottom:8" dir="ltr">
<span style="line-height: 150%" dir="LTR">
<font size="3">Before using a blower to clean the outside compartment of the circuit breaker 
from dust, wear your breathing mask to protect<span lang="en-us"> </span>your lung tissues from the dust 
particulate.</font></span></p>
<p class="MsoNormal" style="text-align: left; margin-left: 0; margin-top:0; margin-bottom:8" dir="ltr">
&nbsp;</p>
</blockquote>

    </font>


  <p ALIGN="LEFT"><b><font face="Arial" size="5">Tools and Equipment </font></b></p>


<ul>
  <li dir="ltr">
  <p dir="ltr" align="left" style="line-height: 150%; margin-top: 0; margin-bottom: 0"><font face="Times New Roman">
  Safety helmet, shoes<span lang="en-us">, </span>glove, <span lang="en-us">and
  </span>breathing<span lang="en-us"> mask</span>, </font></li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="line-height: 150%; margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Complete maintenance 
  tool<span lang="en-us"> </span></font>
  <span style="line-height: 150%" dir="LTR"><font size="3">set<span lang="en-us">,</span></font></span></li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="line-height: 150%; margin-top: 0; margin-bottom: 0"><font face="Times New Roman">
  Blower</font><span style="line-height: 150%" dir="LTR"><font size="3"><span lang="en-us">,</span> 
  and rags.</font></span></li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="line-height: 150%; margin-top: 0; margin-bottom: 0">
  <span lang="en-us"><font face="Times New Roman">S</font></span><font face="Times New Roman">F6 
  Gas detector</font></li>
</ul>


    <b><font FACE="Arial" SIZE="5">
    <p ALIGN="LEFT">Work to be Carried Out</font></b> </p>
    <ol>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-left: 0; margin-top:0; margin-bottom:8" dir="ltr">
<span style="line-height: 150%" dir="LTR">
<font size="3">Visual inspection for all parts of circuit breaker.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-left: 0; margin-top:0; margin-bottom:8" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Check 
AC supply source.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-left: 0; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-size: 14.0pt; line-height: 150%"><font size="3">
<span style="line-height: 150%">Check DC supply source.</span></font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-left: 0; margin-top:0; margin-bottom:8" dir="ltr">
<span style="line-height: 150%" dir="LTR">
<font size="3">Record on / off operations counter and compare with the previous month.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-left: 0; margin-top:0; margin-bottom:8" dir="ltr">
<span style="line-height: 150%" dir="LTR">
<font size="3">Record the oil pump operations counter.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-left: 0; margin-top:0; margin-bottom:8" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Earth 
connections must be checked.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-left: 0; margin-top:0; margin-bottom:8" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Clean 
all outside compartment of circuit breaker from dust, oil and other things using 
blower and rags.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-left: 0; margin-top:0; margin-bottom:8" dir="ltr">
<span style="line-height: 150%" dir="LTR">
<font size="3">Retighten all bolts and earth connection parts if necessary.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-left: 0; margin-top:0; margin-bottom:8" dir="ltr">
<span style="line-height: 150%" dir="LTR">
<font size="3">Visual inspection of foundation and fixation of circuit breaker.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-left: 0; margin-top:0; margin-bottom:8" dir="ltr">
<span style="line-height: 150%" dir="LTR">
<font size="3">Complete cleaning for mechanism parts.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-left: 0; margin-top:0; margin-bottom:8" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Check 
oil level of main tanks for three phases.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-left: 0; margin-top:0; margin-bottom:8" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Check 
oil leaks for all connections.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-left: 0; margin-top:0; margin-bottom:8" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Check 
the heater operation.</font></span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; margin-left: 0; margin-top:0; margin-bottom:8" dir="ltr">
<span style="line-height: 150%" dir="LTR"><font size="3">Check 
door gaskets for all panels. </font> </span></p>

      </li>
</ol>
<P>
__________________________________________________________________________________________</P>

<P><FONT face='Arial' size="2"><B>Location: 
</B>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <B> Equipment 
code:&nbsp; <br>
Checked by: </B>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <B>
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp; </B>&nbsp;</FONT></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>