<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><HTML 
xmlns="http://www.w3.org/TR/REC-html40" xmlns:v = 
"urn:schemas-microsoft-com:vml" xmlns:o = 
"urn:schemas-microsoft-com:office:office" xmlns:w = 
"urn:schemas-microsoft-com:office:word"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>cb-183-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1252">
<META content=FrontPage.Editor.Document name=ProgId>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content="Microsoft Word 9" name=Originator><!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<STYLE>@font-face {
	font-family: Wingdings;
}
@page Section1 {size: 595.3pt 841.9pt; margin: 72.0pt 90.0pt 72.0pt 90.0pt; mso-header-margin: 35.4pt; mso-footer-margin: 35.4pt; mso-paper-source: 0; }
P.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoNormalTable {
	FONT-SIZE: 10pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""
}
H5 {
	FONT-WEIGHT: normal; FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"
}
TABLE.MsoTableGrid {
	BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-SIZE: 10pt; BORDER-LEFT: windowtext 1pt solid; BORDER-BOTTOM: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; TEXT-ALIGN: left
}
H4 {
	FONT-SIZE: 10pt; MARGIN: 0cm 0cm 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial; TEXT-ALIGN: center
}
H2 {
	FONT-SIZE: 13pt; MARGIN: 0cm -27pt 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial
}
</STYLE>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->
<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY lang=EN-US style="tab-interval: 36.0pt" bgColor=white background="../../images/approved%20mark.jpg" bgproperties="fixed"><!--[if gte mso 9]><xml>
 <v:background id="_x0000_s1025" o:bwmode="white">
  <v:fill src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/>
 </v:background></xml><![endif]-->
<TABLE height=1 cellSpacing=1 cellPadding=7 width=591 border=1>
  <TBODY>
  <TR><B>
    <TD vAlign=top width=55 height=1 rowSpan=6>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="210"></TD>
    <TD vAlign=top width=496 colSpan=2 height=1>
      <TABLE width="101%" border=0>
        <TBODY>
        <TR>
          <TD width="48%">
            <P align=left><B><FONT face=Arial size=5>Power 
            Stations</FONT></B></P></TD><B>
          <TD align=right width="92%">
            <P align=right><FONT face=Arial size=5><B>Technical 
            Procedure</B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=292 height=93 rowSpan=3>
      <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=left><B><SPAN 
      style="FONT-SIZE: 7.5pt; FONT-FAMILY: Arial">Equipment</SPAN><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">:</SPAN></B><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">&nbsp; </SPAN><b>
      <span style="font-size: 12.0pt; font-family: Arial"><br>
      </span><font size="2">
      <span style="font-family: Arial">GIS Circuit Breaker 500KV<br>
      SFMT <br>
      </span></font>
      <span style="font-size: 12.0pt; font-family: Arial">
      <![if !supportLineBreakNewLine]>
      <![endif]>
      <span style="font-family: Arial"><font size="2">MITSUBISHI</font></span></span></b></P></TD><B>
    <TD dir=ltr vAlign=top align=left width=191 height=33><FONT face=Arial 
      size=1>Document No: </FONT><FONT face=Arial 
      size=2><B>&nbsp;&nbsp;&nbsp; CB</B></FONT><B><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial; mso-fareast-language: EN-US">-183-r0</SPAN><SPAN 
      style="FONT-FAMILY: Arial; mso-fareast-language: EN-US"></X3> 
      </SPAN></B><SPAN 
    style="mso-fareast-language: EN-US"><o:p></o:p></SPAN></TD></B></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=191 height=38><B><FONT face=Arial 
      size=1>Issued to:&nbsp;&nbsp;</FONT><FONT face=Arial 
      size=2>EL KUREIMAT P/S</FONT></B></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=186 height=1><B><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      <font face="Arial" size="2">&nbsp;APPROVED</font></B></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=292 height=1 rowSpan=2><FONT 
      face=Arial size=1><B>Procedure:</B></FONT><p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <b><span style="font-size:10.0pt;font-family:Arial">Equipment inspections
    </span></b><span style="font-family: Arial; font-weight:700">
    <font size="2">&nbsp;(I1 - D1/W11/M1)</font></span></p>
    </TD><B>
    <TD dir=ltr vAlign=top align=left width=186 height=33><FONT face=Arial 
      size=1>&nbsp;Approved<B>
    Date</B>: <B>&nbsp;&nbsp;&nbsp; </B>31 Aug 2004</FONT></B></TD></TR>
  <TR><B>
    <TD dir=ltr vAlign=top align=left width=186 height=1><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1> to be 
      Reviewed:<B>&nbsp;</B></FONT></B><FONT face=Arial size=1><B>Aug 2009&nbsp;&nbsp;</B> </FONT><B><FONT face=Arial 
      size=1>&nbsp;</FONT></B></TD></TR></TBODY></TABLE><FONT size=2>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
&nbsp;</p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
&nbsp;</p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-family:Arial"><font size="5">Introduction</font><font size="3"> </font> </span></p>
</FONT>
</b></b>
<FONT size=2>
<blockquote>
<p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-bottom:8" dir="ltr">
This document details the items, which are checked daily or weekly or monthly as 
recommended and defined in Mitsubishi catalogs. This inspection is visual 
inspection during the site touring. There is no need to open the doors or covers 
of the operating mechanism housing and control cabinet for this inspection. If 
the sf6 gas low pressure alarm is given, SF6 gas should be supplied until the 
gas pressure reach the rated value. Sf6 gas can be supplied even with the breaker energized.</p>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-bottom:8" dir="ltr">
The first draft  initiated by eng. Sherif Mahrous Omar, tested by eng. Nafad 
Kamel Mahmoud, revised by UEEPC quality control general director eng. Gamal 
Abd Elwahab, accepted by technical expert eng. Hassan Elbehiry and approved by 
eng. Mohamed Gamal Diab Head sector of El-Kuriemat power station.</p>
</blockquote>
<B>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<span style="font-family:Arial"><font size="5">Safety Precautions</font></span></p>
  <ul dir="ltr">
  <font color="#000000">
  <XD>
<font face="Times New Roman">
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
  <span style='mso-fareast-language:
EN-US;font-weight:normal' dir="LTR">A work permit must be issued and the  maintenance staff should carry the suitable safety category.</span></li></font></XD></font>
</b>
  <font color="#000000">
  <XD>
<font face="Times New Roman">
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0; " dir="ltr" align="left">Safety 
    and healthy <font face="Times New Roman" size="3">equipment must be used 
    as safety Helmet, safety shoes, ...etc.</font></font></XD></font><B><XD></XD></ul>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font size="5"><span style="font-family:Arial">Tools and Equipment</span></font><span style="font-size:
13.5pt;font-family:Arial"> </span></p>
</b>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-bottom:8" dir="ltr">
  Complete set of maintenance hand tools. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-bottom:8" dir="ltr">
  220V ac supply. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-bottom:8" dir="ltr">
  Portable pressure gauge. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-bottom:8" dir="ltr">
  Emergency light. </li>
</ul>
<B>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
&nbsp;</p>
</b>
</FONT>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<b><font size="5"><span style="font-family: Arial">Work to be Carried out </span>
</font></b></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; ">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; ">
<font size="4"><span style="font-family: Arial">Circuit Breaker Proper</span></font></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:8">
<font size="4"><span style="font-family: Arial">Exterior </span></font></p>
<FONT size=2>
<ol dir="ltr" style="font-family: Times New Roman; font-size: 12pt">
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top: 0; margin-bottom:8" dir="ltr">
<span dir="LTR">Check of abnormal noise.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-bottom: 8; margin-top:0" dir="ltr">
<span dir="LTR">Check of rust or damage of components.</span></p>
  </li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-bottom: 0; margin-top:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-bottom: 0; margin-top:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-bottom: 0; margin-top:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-bottom: 0; margin-top:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font face="Arial" size="4">Gas System</font></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font size="1">&nbsp;&nbsp; </font></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font face="Arial" size="4">Operating Mechanism Housing</font></p>
<B>
    </b>
<ol style="font-family: Times New Roman; font-size: 12pt">
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
Check of gas pressure and temperature measurement.</p>
  </li>
</ol>
<B>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 5.0pt 0cm">
&nbsp;</p>
</b>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 5.0pt 0cm">
<font face="Arial" size="4">Air System </font></p>
<ol style="font-family: Times New Roman; font-size: 12pt">
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; " dir="ltr">
Check of air pressure (15 bars)</p>
  </li>
</ol>
<B>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 18.0pt; margin-top: 5.0pt" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
</b><font face="Arial" size="4">Control System</font></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:8">
<font face="Arial" size="4">Operating Mechanism Housing</font></p>
<ol style="font-family: Times New Roman; font-size: 12pt">
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">Check the position of position indicator.</span></li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Check and record the registered 
  number of operation counters. </li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">
  <span dir="LTR">Check of condensation and rust inside housing and water leak into housing.
  </span> <B>
    </li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
&nbsp;</p>
</b>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom:-12">
<font face="Arial" size="4"><u>Remarks:</u></font></p>
<blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
<span style="font-size:10.0pt"></span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
<span style="font-size:10.0pt"></span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
<span style="font-size:10.0pt"></span></p>
</blockquote>
<B>
<P 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Circuit Breaker Code:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT></P>
<P 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left><B><FONT face=Arial size=2>Checked 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;</FONT></B></P></b></FONT>
<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>