<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
cb-185-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
approved&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=569>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55><font size="2">
    <img src="../../images/mpis-1.gif" width="57" height="199"></font></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=474>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=275>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font face="Arial" size="2">Minimum Oil 
      Circuit Breaker 6.6KV<br>
      BM - 10 KT<br>
      Russia</font></B></P></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=181><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp; CB-185-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=181><FONT face=Arial 
      size=1>Issued to:&nbsp; </FONT><B><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2><SPAN lang=ar-eg>&nbsp;</SPAN>&nbsp;&nbsp;High Dam PS </FONT></SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=194><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      &nbsp;&nbsp;<B>&nbsp;<font face="Arial" size="2"> APPROVED</font></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=275><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font size="2" face="Arial">
    Equipment Inspection&nbsp;&nbsp; (I1-Y1)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=187><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date: &nbsp;&nbsp; 22 Sep 2004</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=187><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1>&nbsp; Sep 2009</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 0"><span dir="LTR"><font face="Times New Roman">This document outlines the 
equipment inspection checklist I1, which must be performed on a year bases as 
indicated by Y1 in the title block </font></span></P>
<P dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">
The technical specifications of the CB: Rated current 600A - 230 MVA - 20 KA - 
6.6kv </font></P>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="justify">
<font face="Times New Roman">The first draft initiated and reviewed by eng.&nbsp;Nagy 
Bekheit Saleh,</font><font face="Times New Roman" color="#0000FF"> </font>
<font face="Times New Roman">accepted by eng. Badr Ibrahem Abdel Gawad general 
director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector of High 
Dam Hydraulic Power Station,&nbsp; Hyd.EPCo.</font></p>
<p style="margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt; font-family: Times New Roman">This document 
certified by eng. Kamel Ragheb Hakem MPIS Hyd.EPCo. </span></p>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">A work permit must be issued and the qualified maintenance 
  staff should carry the suitable  category</span></p>
  </li>
  <li dir="ltr">

<p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0"><span style='mso-fareast-language:EN-US'>
Safety fence (rope) with caution marks surrounding the work area is required.</span></p>

  </li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
  <font face="Times New Roman">Wear safety and healthy equipments as safety 
  helmet, safety shoes ..etc</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Switch of the  CB and withdraw it from its cell </p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Switch off the DC </p>
  </li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Cleaning materials (cloth - kerosene)</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Tool set and cleaning materials ( cloth - benzene)</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Oil for lubricating, grease for gears </li>
</FONT>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
<ol>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Drain off the oil, remove lower covers with stationary 
  contacts and take out explosion chambers spacing cylinders</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Repair contacts and chamber, examine and clean other parts of 
  the CB.</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Clean the damaged places in the fixed contacts, wash them by 
  benzene and wipe them dry</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Replace badly burned contacts with large pits</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Inspect and clean all insulating parts</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Check and clean spring damper and then lubricate it</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Check and tighten all the CB fastenings</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Inspect and clean the moving contacts </li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Lubricate the CB mechanism </li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Check the CB adjustment. travel inside the contacts, total 
  travel of the moving contacts, difference between the contact rod extreme and 
  working positions</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Check the operation of the CB mechanism connected with the 
  operating mechanism at smooth operation&nbsp; </li>
</ol>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Code:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</FONT></B></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>