<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
00-000-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=577>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55><B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="201"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=482>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=284>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font face="Arial" size="2">Air-blast 
      Circuit Breaker, 132 kv<br>
      BB-132-CT-5<br>
      USSR</font></B></P></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=180><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp;&nbsp; CB-189-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=180><FONT face=Arial 
      size=1>Issued to:&nbsp; </FONT><B><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2><SPAN lang=ar-eg>&nbsp;</SPAN>&nbsp;&nbsp;</FONT></SPAN><font face="Arial" size="2"> 
    High Dam PS</font></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=193><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp; <b>
    <font face="Arial" size="2">APPROVED</font></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=284><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Maintenance Procedure (P1-Y5)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=188><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 22 Sep 2004</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=188><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1>&nbsp; Sep 2009</FONT></B></TD></B></TR></TBODY></TABLE>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
<font size="2">&nbsp;</font></p>
<P style="margin-top: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="justify"><span dir="LTR"><font face="Times New Roman">This document outlines the 
maintenance procedure P1, which must be performed every 5 years bases indicated 
by Y5 in the title block.  </font></span></P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="justify"><span dir="LTR"><font face="Times New Roman">The technical 
specifications of the circuit breaker: rated current 
= 1500A. and short circuit current is 21.2 kA, rated voltage is 145 kv, 
pneumatic mechanism.</font></span><font face="Times New Roman"> </font></P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="justify">
<font face="Times New Roman">The first draft is initiated and reviewed by eng.&nbsp;Soleiman 
Abd Elfattah Soleiman on 17/2/2000,</font><font face="Times New Roman" color="#0000FF">
</font><font face="Times New Roman">accepted by eng. Badr Ibrahem Abdel Gawad 
general director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector 
of High Dam Hydraulic Power Station,&nbsp; Hyd.EPCo.</font></P>
<p style="margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt; font-family: Times New Roman">This document 
certified by eng. Kamel Ragheb Hakem MPIS Hyd.EPCo. </span></p>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  <span dir="LTR">A work permit must be issued, the qualified maintenance 
  staff should carry the suitable safety category.</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  Safety fence (rope) with caution marks surrounding work area is required.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  Wear safety equipment's as helmet, shoes</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  Switch off the C.B and discharge the compressed air</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  Switch off the connectors at circuit breaker side</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  Switch off DC supply control of C.B</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  Connect the ground at circuit breaker sides</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  Put the suitable warning tages</p>
  </li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  <span dir="LTR">Portable air blower, metal brush</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Telescope crane and lifting crane</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Set of common, screw drivers, and cleaning material (rag, cloth)</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  USSR grease (220) and water pump</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Micrometer, electronic breaking analyzer (type TM 1600 / MA 31)</li>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
<ol>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Examine the external parts 
of (arc extinction, isolator) chambers</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the presence of 
surface defects or cracks at the (arc extinction, isolator)</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the tightening of 
the bolts and nuts</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Maintain the phase 
cabinets (opening and closing valves) and the main cabinet (filter, non returned 
valves) and air pressure manometers</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Dismantle the terminals of 
C.B side</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Dismantle and maintenance 
main piston and aux. Piston of mechanism of the arc extinction chamber and 
isolator chamber</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check and maintenance the 
moving and fixed contacts</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Measurement the d.c 
resistance of arc extinction chamber isolator contacts and bus bar</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Measurement the resistance 
of parallel resistors and capacitance of capacitors </P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Measurement the (cls., Op 
&amp; dead times) and test switch (on &amp; off) of C.B</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Clean the insulator of C.B</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check hot spots of all 
tightening parts of C.B</P>
  </li>
</ol>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Code:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</FONT></B></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>