<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
CB-190-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
</HEAD>
<BODY background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=577>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55><B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="201"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=482>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=284>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font face="Arial" size="2">Little Oil CB 66 
      kv<br>
      MB&nbsp;&nbsp; - 10KT<br>
      Russia</font></B></P></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=180><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp;&nbsp; CB-190-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=180><FONT face=Arial 
      size=1>Issued to:&nbsp; </FONT><B><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2><SPAN lang=ar-eg>&nbsp;</SPAN>&nbsp;&nbsp;</FONT></SPAN><font face="Arial" size="2"> 
    High Dam PS</font></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=193><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;<b><font face="Arial" size="2">APPROVED</font></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=284><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Equipment Inspection (I2-Y3)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=188><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp;&nbsp;&nbsp;&nbsp;22 Sep 2004&nbsp;&nbsp; </FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=188><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1>&nbsp; Sep 2009</FONT></B></TD></B></TR></TBODY></TABLE>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
<font size="2">&nbsp;</font></p>
<P style="margin-top: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="justify"><span dir="LTR"><font face="Times New Roman">This document outlines the 
equipment inspection checklist P4 which must be performed every three - years bases 
as indicated 
by y in the title block. The technical specifications of the CB. Rated current 
= 600A - 230 MVA - 20 KA - 6.6 KV</font></span></P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="justify">
<font face="Times New Roman">The first draft is initiated and reviewed by 
eng.&nbsp;Nagy Bekheit Saleh,</font><font face="Times New Roman" color="#0000FF">
</font><font face="Times New Roman">accepted by eng. Badr Ibrahem Abdel Gawad 
general director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector 
of High Dam Hydraulic Power Station,&nbsp; Hyd.EPCo.</font></P>
<p style="margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt; font-family: Times New Roman">This document 
certified by eng. Kamel Ragheb Hakem MPIS Hyd.EPCo. </span></p>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  <span dir="LTR">A work permit must be issued and the qualified maintenance 
  staff should carry the suitable  category.</span></p>
  </li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Safety fence 
  (rope) with caution marks surrounding the work area is required.</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
  <font face="Times New Roman">Wear safety and healthy equipments as safety 
  helmet, safety shoes ..etc</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  Switch of the CB, and withdraw it from its cell</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  Switch of DC current</p>
  </li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Tool set, cleaning material (cloth. - benzene)</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Oil for lubricating</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Grease for gears </li>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
<ol>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Remove interphase 
  partitions</li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Drain the oil and check 
oil gauges</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Disconnect insulation rods 
from the poles and remove the poles</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Remove lower covers with 
stationary contacts and take out spacing cylinders and chambers</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Remove upper covers and 
take out oil separators</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Disconnect the mechanism 
housing from insulation cylinder, dismantle the mechanism of roller contacts</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Repair the contacts and 
explosion chambers</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Inspect the mechanism and 
details located inside the CB</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Clean all parts, check the 
fastenings</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the condition of the 
oil damper</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the CB main shaft 
turns freely with disconnecting tripping springs</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">After assembling the CB, 
fill it with pure oil transformer</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Join the CB with the 
operating mechanism by means of a drive rod</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Start adjusting the CB by 
setting its main shaft in the off - open position</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">When the breaker is open 
install the tripping spring</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Adjust the CB without 
upper covers on the pole and without oil separators</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">By an ordinary electric 
circuit with lamps determine the moment of contacts touching of each CB pole </P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Close and open the CB as 
far as possible with the help of external levers</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Adjust the length of 
insulation rods so that the marks on the control rods corresponding to the 
opened state of the CB</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">With the help of the 
operating mechanism manual, bring the CB moving contacts to touch the stationary 
ones. Difference in contacts touching shouldn't exceed 5 mm. Adjust the contacts 
touching by changing the length of insulating rod</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Close the CB completely, 
total travel of the moving contacts should be within 240 - 245mm, travel inside 
the contacts 60 + 3. 60-5 mm and the difference of travl between the closed and 
the extreme positions shouldn't be less then 4mm </P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Test the mechanical parts 
of the CB by several make and break operation </P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Test the CB operation by 
slow manual breaking</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Measure the resistance of 
the breaker between terminals </P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Before putting it into 
service. Wipe it dry all insulation parts </P>
  </li>
</ol>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Code:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</FONT></B></P>

</BODY></HTML>