<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
CB-191-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
approved </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=577>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=57><B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="201"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=480>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=282>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font face="Arial" size="2">SF6 C.B 500kv<br>
      S4M - 525<br>
      AEG - West germany</font></B></P></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=180><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp;&nbsp; CB-191-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=180><FONT face=Arial 
      size=1>Issued to:&nbsp; </FONT><B><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2><SPAN lang=ar-eg>&nbsp;</SPAN>&nbsp;&nbsp;</FONT></SPAN><font face="Arial" size="2"> 
    High Dam PS</font></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=193><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp; <b>
    <font face="Arial" size="2">APPROVED</font></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=282><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Maintenance Procedure (P1,Y10)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=188><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 22 Sep 2004</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=188><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1>&nbsp; Sep 2009</FONT></B></TD></B></TR></TBODY></TABLE>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
<font size="2">&nbsp;</font></p>
<P style="margin-top: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="justify"><span dir="LTR"><font face="Times New Roman">
This document outlines the maintenance procedure P1 which must be performed 
every 10 years bases as indicated by Y10 in the title block.</font></span></P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="justify"><span dir="LTR"><font face="Times New Roman">
&nbsp;The technical specifications of the circuit breaker : Rated current = 
2000A and short circuit 40kA/3 second, pneumatic mechanism.</font></span></P>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="justify">
<font face="Times New Roman">The first draft is initiated and reviewed by 
eng.&nbsp;Soleiman Abd Elfattah Soleiman </font><span dir="LTR"><font face="Times New Roman">
on Feb 2002</font></span><font face="Times New Roman">,</font><font face="Times New Roman" color="#0000FF">
</font><font face="Times New Roman">accepted by eng. Badr Ibrahem Abdel Gawad 
general director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector 
of High Dam Hydraulic Power Station,&nbsp; Hyd.EPCo.</font></p>
<p style="margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt; font-family: Times New Roman">This document 
certified by eng. Kamel Ragheb Hakem MPIS Hyd.EPCo. </span></p>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  <span dir="LTR">A work permit must be issued, the qualified maintenance 
  staff should carry the suitable  safety category.</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  Safety fence (rope) with caution marks surrounding work area is required</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  Wear safety helmet, shoes, safety glasses ...</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  Switch off CB.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  Switch off the DC &amp; AC supply. (CB is electrically dead)</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  Switch off the disconnectors on C.B sides and grounded the C.B sides</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  The CB in not under pressure (all compressed air is released)</p>
  </li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Portable air blower, metal brush</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Suction - evacuation service cart</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Telescope crane &amp; lifting crane</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Set of common, screw drivers, and cleaning material (rag, cloth)</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Graphite, scilicon, vaseline and berulub FK - 33 greases for lubricating </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Electronic breaker timing analyzer (type TM 1600/MA 31) micrometer and water 
  pump </li>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
  <p align="left" style="margin-top: 12; margin-bottom: 8">
  <font face="Arial" size="4">Preparation</font><ol>
  <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Isolate the terminals of 
(closing, opening) coils of CB from main cabinet for all CB phases
  </li>
  <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Connect the external DC 
supply to (closing &amp; opening) coil for CB phases</li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Connect the AC supply of 
air compressors</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Measurement (close-open) 
times, of CB</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Disconnect AC supply of 
air compressors and test the air protection devices during release the 
compressed air from the CB</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Switch off the external DC 
supply and AC supply</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Record counter reading of 
operation counter and no of operation hours of compressors</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Measurement the DC 
resistance of contacts of CB</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Test (dew point, air 
volume percentage &amp; decomposition products) of the SF6 gas</P>
  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Suction the SF6 gas from 
the CB</P>
  </li>
</ol>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Arial" size="4">Steps of Dismantling and Maintenance</font></P>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Dismantle the terminals 
from the both sides of CB</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Dismantle the twin head,  dismantle the capacitors and transport the twin head to work shop</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Measure the capacitance of 
the capacitors</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Measure the (closing &amp; 
opening) strokes and record it</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Dismantle the parallel (preinsertion) 
resistors from twin head end measure the resistance</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check and maintenance the 
mechanism and moving contacts of resistors</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the presence of 
overheat and flashover on breaking units components</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the presence of 
surface defects or cracks on breaking units components </P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Dismantle the (moving 
stationary) contacts of interrupters, clean and lubricate the (puffer cy1., 
arcing pins, crown)</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Inspect the external 
insulator of breaking units</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Replace the old O - rings 
by new O - rings before mounting the all parts of twin head and parallel 
resistors<br>
<br>
<font face="Arial" size="4">Steps before Mounting the 
twin head on Circuit Breaker</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Measure the (closing, 
opening) strokes and compare it with the reading of step 4 in the previous steps </P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Measure the resistance of 
parallel resistors and compare it by the previous reading</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Dismantle and maintenance 
(drive group, closing value, opening value, main piston) of pneumatic mechanism 
(lubricate all parts and new - o - ring)</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Change the gas. SF6 
isolating flange by new one</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Transport twin head from 
workshop to site of CB and mantle it</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Mantle all parts of 
pneumatic mechanism of step (14)</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check and inspect the 
insulation of support column and its tightening</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Repeat all steps (1 to18) every twin head and pneumatic mechanism of all C.B phases respectively</P>
    </li>
</ol>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Arial" size="4">Steps of main ten ma of 
air compressors</font></P>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the air values and 
change the oil</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the air filter and 
safety valves</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the all air pistons</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Change o-rings and gaskets 
for air - pipelines</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check air dryer</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the all components 
of control cabinet </P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Switch on air compressors 
to fill the receivers by compressed air</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the pneumatic 
mechanism for air leaks</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Perform the vacuum for all 
breaking units and support columns of CB </P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Fill the all phases of CB 
by SF6 gas and test (the gas protection stages, dew point, air volume percentage 
and decomposition test)</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Measure the (closing &amp; 
opening) times for each phase</P>
    </li>
</ol>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Arial" size="4">Preparation of switch on the Circuit Breaker</font></P>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Connect the terminals on 
CB sides and clean the insulation of CB</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Switch on DC supply 
control of CB</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Switch on the CB several 
times</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Record counter reading of 
operation counter and no of operation hours of compressors</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Measure the hot spots of 
all part of CB&nbsp;&nbsp;&nbsp; </P>
    </li>
</ol>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Code:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</FONT></B></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>