<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
CB-192-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=584>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55><B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="201"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=489>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><b><font face="Arial" size="5">Switchgear</font></b></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=300>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font face="Arial" size="2">Circuit Breakers</font></B></P></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=171><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp; CB-192-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=171><FONT face=Arial 
      size=1>Issued to:&nbsp; </FONT><B><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2><SPAN lang=ar-eg>&nbsp;</SPAN>&nbsp;&nbsp;</FONT></SPAN><font face="Arial" size="2">&nbsp;&nbsp;Talkha PS</font></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=184><b><FONT face=Arial 
      size=1>Status:</FONT><font face="Arial">&nbsp;<font size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;APPROVED</font></font></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=300><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Measuring Closing &amp; Breaking Time Using Timer TM-16&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; (P1-Y2)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=179><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; 9 Oct 2004</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=179><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1>&nbsp;Oct 2009</FONT></B></TD></B></TR></TBODY></TABLE>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
<font size="2">&nbsp;</font></p>
<P style="margin-top: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>

<h5 dir="ltr" align="justify" style="margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8"><span style="font-size: 12.0pt">This document lists 
the testing procedures P1, which must be performed every two years as 
indicated by Y2 in the  title block.</span></h5>

<P style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
<span dir="LTR"><font face="Times New Roman">This is a multi-channel 
microprocessor based event event recorder primarily intended for timing circuit 
breakers. Specially designed input stages makes the event recorder virtually 
unaffected by the various sources of interference, normally found in the high 
voltage switch yards. </font></span></P>
<P style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
<span dir="LTR"><font face="Times New Roman">The instrument registers the making 
and breaking time of main and auxiliary contacts. Live contacts operation can 
also be measured i.e. dc contacts used in control circuits. The test results are 
printed out on a built-in thermal printer in plain language. The paper is 
standard thermal - sensitive - paper and is easily replaced </font></span></P>
<P style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
<font face="Times New Roman">The first draft initiated by eng. Fahmy Fathy &amp; 
Ayman Ayyad, tested by eng: Hanan El-Badrawy &amp; eng: Rania El-Batrawy, revised by 
quality control eng: Adel el-nagar, accepted by general director eng: Fawzy el-zemety 
approved by eng: Awad Fathy: Head Sector of Talkha PS, and certified by eng. Aly 
Mostafa Al Lethy: EDEPCo. of Inspection and Quality Control Head Sector.</font></P>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <font FACE="Times New Roman">


<xd>


<xd>
<LI dir="ltr">
<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">A work permit must be issued,<span lang="en-us"> 
t</span>he qualified maintenance staff should
  carry the suitable safety category,&nbsp;</LI>
<LI dir="ltr">
<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">Safety fence 
(rope) with caution marks surrounding the work area is required.</xd><li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">Wear your safety helmet, 
  safety shoes .... etc.</li><li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">Circuit 
  Breaker must be out of service.</li>


</xd>


    </font>


</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  The timer (TM-16)</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Four long wires for the connection between (TM-16) and the two sides of 
  circuit breaker as shown in the figure</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Avometer,
  Jampers</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Wires for signals of triping and closing.</li>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
  <ol>
    <li>
    <p align="left" style="margin-top: 0; margin-bottom: 8">Switch on the power 
    supply (220Vac) to the timer</li>
    <li>
    <p align="left" style="margin-top: 0; margin-bottom: 8">Connect the DC 
    voltage to input voltage of the instrument (TM-16) (220v or 110v) (-,+ ve)</li>
    <li>
    <p align="left" style="margin-top: 0; margin-bottom: 8">Connect the signal 
    wires for closing coil (-,+ve) and press push-button (ready) until the red 
    led light then press push-button (start)</li>
    <li>
    <p align="left" style="margin-top: 0; margin-bottom: 8">Remove the signal 
    wires for closing coil and connect these wires for tripping coil (1) (-,+ve) 
    and press push-button (ready) until the red led light then press push-button 
    (start)</li>
    <li>
    <p align="left" style="margin-top: 0; margin-bottom: 8">Remove the signal 
    wires for tripping coil (1) of circuit breaker and close the circuit breaker 
    manually</li>
    <li>
    <p align="left" style="margin-top: 0; margin-bottom: 8">Connect the signal 
    wires for tripping coil (2) (-,+ ve) of the circuit breaker to instrument 
    (TM-16) and press push-button (ready) until the red led light then press 
    push-button (start)</li>
    <li>
    <p align="left" style="margin-top: 0; margin-bottom: 8">Keep the printed-out 
    sheet of the timer which is the measuring time for closing coil and tripping 
    coil (1,2)</li>
</ol>
<p align="left" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4">Return Circuit Breaker into Service </font></p>
<ol>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Switch off the power 
  supply for timer.</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Remove the signal 
  wires between the timer and the tripping coil or the closing coil.</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Remove the bridges on 
  the timer and the four long wires between the timer and the two sides of the 
  circuit breaker.</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Keep the printed-out 
  sheet in the maintenance file.</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Close the work permit.</li>
</ol>
  <p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="center" style="margin-top: 0; margin-bottom: 8">
  <img border="0" src="graphics/CB-192-r0.jpg" width="675" height="473" align="left"><p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;<ol>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">DC voltage using</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Signal for closing 
  coil</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Signal for tripping 
  coil</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Closing and tripping 
  switch</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Ready switch </li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Start switch</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Start / stop for 
  printer</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Position switch for 
  print on (1)</li>
</ol>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Circuit 
Breaker 
Designation:&nbsp; <BR>Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT></B></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>