<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
CB-195-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=570>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="201"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=475>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=281>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font face="Arial" size="2">Circuit Breakers 
      6kv, 380v<br>
      MNOI-2H<br>
      Alsthom, FRANCE</font></B></P></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=176><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp; CB-195-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=176><FONT face=Arial 
      size=1>Issued to:&nbsp; </FONT><B><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2><SPAN lang=ar-eg>&nbsp;</SPAN>&nbsp;&nbsp; Abu Qir PS </FONT></SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=189><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      &nbsp;&nbsp;<font face="Arial" size="2"><b>APPROVED</b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=281><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Equipment Inspection (I1-H1500)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=182><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; 1 Nov 2004</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=182><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> Nov 2009</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify"><span dir="LTR"><font face="Times New Roman">This document outlines the 
equipment maintenance inspection on the 6 kv CB and 380v CB which must be performed every 1500 hours of 
operation. This procedure was applied in ABU QIR power plant since 1985 and the 
finial draft is issued in august 2004 </font></span>
&nbsp;<span dir="LTR"><font face="Times New Roman">&nbsp;&nbsp; </font></span>
</P>
<P><span dir="LTR"><font face="Times New Roman">&nbsp;the first draft is initiated in august 2004 
by eng. Mohamed Hassan Toto,&nbsp; 
approved by eng. Khalil Aly Khalil General Director of Abu Kir PS, accepted by 
eng. Ahmed Taha Hashim Head Sector of&nbsp; Abu Kir PS.</font></span></P>
<P><font face="Times New Roman">Reviewed by eng. Ahmad El Sharkawy Inspection 
and Quality 
Control general Director of WDEPCo.</font></P>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">A work </span>permit must be issued and qualified 
  maintenance staff should carry the suitable safety category</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Safety fence with caution marks surrounding the work area is required</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Wear safety helmet, safety shoes </p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Insure that the circuit breaker is switched off&nbsp; in coordinate with the 
  shift engineer </p>
  </li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Megger</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Rags</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Air Blower for cleaning </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Grease type SKF 63</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Tool Set</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Avometer</li>
</ul>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  &nbsp;</FONT><B><FONT face=Arial size=5><P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</FONT>
</B>

<FONT face=Arial size=4>
<p align="left">6 kv Circuit Breaker </p>
</FONT>

<ol>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Clean all the outer parts of the C.B. specially the 6 
kv insulators</P>

  </li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Visual inspection of the<font color="#0000FF"> C.O</font>. oil level (not less than half of 
  the glass-fill in if required</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Measure the insulation resistance of the oil 30 kv if not O.K change the 
  oil </li>
  <li>
  <p align="left" style="margin-bottom: 8; margin-top:0">Connect and disconnect&nbsp; 
  the spring&nbsp; manually, using the electric circuit , using the plug and the 
  electric circuit<br>
&nbsp;</li>
  <li>
  <p align="left" style="margin-bottom: 8; margin-top:0">Maintain the shocks absorption cylinder by increasing 
  the oil level till the middle and change cell 34 and its gasket<br>
&nbsp;</li>
  <li>
  <p align="left" style="margin-bottom: 8; margin-top:0">Grease the following parts:<br>
&nbsp;&nbsp;&nbsp; * Internal gears parts 125<br>
&nbsp;&nbsp;&nbsp; * Parts 141 with grease type SKF 63<br>
&nbsp;&nbsp;&nbsp; * Main spring parts 161 by hand to be sure all parts are 
  greased<br>
&nbsp;&nbsp;&nbsp; * Chains group part 155<br>
&nbsp;&nbsp;&nbsp; * Parts 156</li>
  <li>
  <p align="left" style="margin-bottom: 8; margin-top:0">Lubricate the following parts:<br>
&nbsp;&nbsp;&nbsp; * Chain connecting mobile part of motor<br>
&nbsp;&nbsp;&nbsp; * Reverse movement of the CB<br>
&nbsp;&nbsp;&nbsp; * Internal holes</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Lubricate the 6 kv feeding sockets of the CB with puste melydal 
  ELS </li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Check mechanical interlock </li>
</ol>
<p align="left"><font size="4" face="Arial">380 v CB</font></p>
<ol>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Withdraw the contactor and check its state</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Clean the internal parts from dust</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Tighten the bolts and check the mechanical and electrical 
  connection parts if they are in a good condition</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Check the diodes in its direction</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Check the operation of thermal and mechanical for each one and 
  check the on and off switch</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Check and measure the fuses in good state</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Clean the contacts and change if needed</li>
  <li>
  <p align="left">Check and adjust the limit switch for the contactor of the 
  following types:<br>
&nbsp;&nbsp;&nbsp; * RD 80<br>
&nbsp;&nbsp;&nbsp; * RD 125<br>
&nbsp;&nbsp;&nbsp; * RD 250</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Check the relay fixation</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Check the faulty lamps</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Test the internal parts by using the avometer</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Grease the mettle parts spatially the connected parts</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Test the time of connection and disconnection of the thermal 
  of each contactor <font color="#0000FF">according to the curve</font></li>
</ol>

<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Equipment 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Test 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</FONT></B></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>