<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><HTML 
xmlns="http://www.w3.org/TR/REC-html40" xmlns:v = 
"urn:schemas-microsoft-com:vml" xmlns:o = 
"urn:schemas-microsoft-com:office:office" xmlns:w = 
"urn:schemas-microsoft-com:office:word"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>CB-199-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1252">
<META content=FrontPage.Editor.Document name=ProgId>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content="Microsoft Word 9" name=Originator><!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<STYLE>@font-face {
	font-family: Wingdings;
}
@page Section1 {size: 595.3pt 841.9pt; margin: 72.0pt 90.0pt 72.0pt 90.0pt; mso-header-margin: 35.4pt; mso-footer-margin: 35.4pt; mso-paper-source: 0; }
P.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoNormalTable {
	FONT-SIZE: 10pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""
}
H5 {
	FONT-WEIGHT: normal; FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"
}
TABLE.MsoTableGrid {
	BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-SIZE: 10pt; BORDER-LEFT: windowtext 1pt solid; BORDER-BOTTOM: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; TEXT-ALIGN: left
}
H4 {
	FONT-SIZE: 10pt; MARGIN: 0cm 0cm 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial; TEXT-ALIGN: center
}
H2 {
	FONT-SIZE: 13pt; MARGIN: 0cm -27pt 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial
}
h1
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]--></HEAD>
<BODY lang=EN-US style="tab-interval: 36.0pt" bgColor=white background="../../images/approved%20mark.jpg" bgproperties="fixed"><!--[if gte mso 9]><xml>
 <v:background id="_x0000_s1025" o:bwmode="white">
  <v:fill src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/>
 </v:background></xml><![endif]-->
<TABLE height=1 cellSpacing=1 cellPadding=7 width=591 border=1>
  <TBODY>
  <TR><B>
    <TD vAlign=top width=55 height=1 rowSpan=6>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="213"></TD>
    <TD vAlign=top width=496 colSpan=2 height=1>
      <TABLE width="101%" border=0>
        <TBODY>
        <TR>
          <TD width="48%">
            <P align=left style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>
            Switchgear</FONT></B></P></TD><B>
          <TD align=right width="92%">
            <P align=right style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure</B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=308 height=93 rowSpan=3>
      <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align=left><B><SPAN 
      style="FONT-SIZE: 7.5pt; FONT-FAMILY: Arial">Equipment</SPAN><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">:</SPAN></B><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">&nbsp;</SPAN><b><span style="font-size: 12.0pt; font-family: Arial"><br>
      </span><font face="Arial" size="2"><span dir="LTR">Low Voltage Circuit 
      Breaker 380v,1000-2500A</span></font></b></P>
      <p class="MsoNormal" dir="RTL" style="margin: 0"><b><font face="Arial" size="2">
      <span lang="AR-SA">&nbsp;</span><span dir="LTR">TARVJ01 </span></font></b></p>
      <h1 dir="RTL" style="margin: 0"><font size="2" face="Arial">&nbsp;</font><span style="font-family: Arial"><font size="2">CZECH 
      REPUBLIC</font></span></h1>
    </TD><B>
    <TD dir=ltr vAlign=top align=left width=175 height=33>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No: </FONT><FONT face=Arial 
      size=2><B>&nbsp;&nbsp;CB-199-r0</B></FONT></TD></B></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=175 height=38>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Issued to: </FONT><FONT face=Arial 
      size=2>&nbsp;&nbsp; Talkha 2x210</FONT></B></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=170 height=1>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<font size="2" face="Arial">APPROVED</font></B></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=308 height=1 rowSpan=2>
    <p style="margin-top: 0; margin-bottom: 0"><FONT 
      face=Arial size=1><B>Procedure:</B></FONT></p>
    <p style="margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; font-weight: 700"><font size="2">Equipment 
    Inspection (I1-M6)</font></span></TD><B>
    <TD dir=ltr vAlign=top align=left width=170 height=33>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>&nbsp;Approved Date: <B>&nbsp;&nbsp; 05 Dec 2004</B></FONT></TD></B></TR>
  <TR><B>
    <TD dir=ltr vAlign=top align=left width=170 height=1>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1> to be 
      Reviewed:<B>&nbsp;&nbsp;&nbsp;</B> </FONT><B><FONT face=Arial 
      size=1>&nbsp;Dec 2009</FONT></B></TD></B></TR></TBODY></TABLE><FONT size=2>
<P 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left>&nbsp;</P>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><b><span style="font-family:Arial"><font size="5">Introduction</font></span></b></p>
<blockquote>
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:justify; margin-top:0; margin-bottom:8">
  <span dir="LTR">This document lists the equipment inspection checklist 
  I1, which must be performed every six months  as indicated by M6 in the above 
  title block</span></p>
  <p class="MsoNormal" align="right" dir="ltr" style="margin:0; text-align:justify; ">
  <span dir="LTR">The first draft initiated by eng. Abdel Aziz&nbsp;Elbagoury, tested 
  by eng. Essam EL Sayed EL Razzaz, revised by EDEPC quality control eng Tawfek EL 
  Albasery, accepted by electrical manager eng Mohamed El-lawindy 
  approved by eng Awad Fathy Head sector of Talkha PS, approved by eng. Tawfik 
  El Sayed Tawfik, and certified by accountant Mahmoud 
  Soliman admin. &amp; financial inspection&nbsp; &amp; quality control's general 
  director and supervisor of EDEPC inspection&nbsp; &amp; quality control's head 
  sector</span></p>
</blockquote>
<p class="MsoNormal" dir="LTR" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<b><span style="font-family:Arial"><font size="5">Safety Precautions</font></span></b></p>
<ul>
  <LI dir="ltr">
  <P 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; mso-list: l1 level1 lfo2; tab-stops: list 36.0pt" align="justify" dir="ltr">
  <font face="Times New Roman"><SPAN 
  style="mso-fareast-language: EN-US; mso-fareast-font-family: Batang">A work 
  order must be issued and the qualified maintenance </SPAN><SPAN 
  style="mso-fareast-language: EN-US">staff should carry the suitable safety 
  category,</SPAN></font><SPAN 
  style="mso-fareast-language: EN-US; mso-fareast-font-family: Batang"><O:P></O:P></SPAN><font face="Times New Roman">
  </font> 
  </P>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left">
  <span dir="LTR"><font size="3">Safety fence with caution marks surrounding the 
  work area is required.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left">
  <span dir="LTR"><font size="3">Wear the safety and healthy equipment as safety 
  helmet, safety shoes ...etc.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left">
  <span dir="LTR"><font size="3">All Breakers must be disconnected and out of 
  service.</font></span></li>
</ul>
<p class="MsoNormal" dir="LTR" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<font size="5"><b><span style="font-family: Arial">Tools and Equipment</span></b></font></p>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left">
  <span dir="LTR">Complete tool set, grease </span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left">
  <span dir="LTR">Fine cloth for cleaning purposes .</span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left">
  <span dir="LTR">Brushes, Blower, mugger device and digital voltmeter .</span></li>
</ul>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
<b><span style="font-family:Arial"><font size="5">Work to be carried out </font>
</span></b></p>
<ol style="font-size: 12pt">
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
  <span dir="LTR">Clean breaker from any dust.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
  <span dir="LTR">Check screw connections for tightness.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
  <font face="Times New Roman">
  <span dir="LTR" style="font-weight: 400; font-style: normal">Grease the 
  Breaker operating mechanism.</span></font></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
  <span dir="LTR">Clean arcing contacts by means smooth of file.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
  <span dir="LTR" style="font-style: normal; font-weight: 400">Close the Breaker 
  mechanically.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
  <span dir="LTR" style="font-style: normal; font-weight: 400"><font size="3">
  Open the Breaker mechanically.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
  <span dir="LTR"><font size="3">Check the charging and discharging Breaker 
  manually.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
  <span dir="LTR" style="font-style: normal; font-weight: 400"><font size="3">
  Check the connection of earthing system.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
  <span dir="LTR"><font size="3">Check cable sockets of Breaker.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
  <span style="font-style: normal; font-weight: 400" dir="LTR">
  <font face="Times New Roman">Ch</font></span><b><span style="font-style: normal; font-weight: 400" dir="LTR"><font size="3" face="Times New Roman">eck 
  push buttons , signal lamps, fuses and auxiliary relays.</font></span></b></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
  <span dir="LTR"><font size="3">Check control voltage value.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
  <span dir="LTR"><font size="3">Check charging and discharging Breaker 
  electrically.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
  <span dir="LTR"><font size="3">Check operation of breaker from local in test 
  position.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
  <span dir="LTR"><font size="3">Check operation of breaker from remote in test 
  position.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
  <span dir="LTR"><font size="3">Check the interlocks for operation of Breaker.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
  <span dir="LTR"><font size="3">Check interconnection terminals.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
  <span dir="LTR"><font size="3">Check all protection devices by protection 
  group.</font></span></li>
</ol>
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left">
  &nbsp;<P 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Equipment&nbsp;code:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT></B></P>
<P 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left><B><FONT face=Arial size=2>Checked by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;</FONT></B></FONT></P>

</BODY></HTML>