<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><HTML 
xmlns="http://www.w3.org/TR/REC-html40" xmlns:v = 
"urn:schemas-microsoft-com:vml" xmlns:o = 
"urn:schemas-microsoft-com:office:office" xmlns:w = 
"urn:schemas-microsoft-com:office:word"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>CB-200-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1252">
<META content=FrontPage.Editor.Document name=ProgId>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content="Microsoft Word 9" name=Originator><!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<STYLE>@font-face {
	font-family: Wingdings;
}
@page Section1 {size: 595.3pt 841.9pt; margin: 72.0pt 90.0pt 72.0pt 90.0pt; mso-header-margin: 35.4pt; mso-footer-margin: 35.4pt; mso-paper-source: 0; }
P.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoNormalTable {
	FONT-SIZE: 10pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""
}
H5 {
	FONT-WEIGHT: normal; FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"
}
TABLE.MsoTableGrid {
	BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-SIZE: 10pt; BORDER-LEFT: windowtext 1pt solid; BORDER-BOTTOM: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; TEXT-ALIGN: left
}
H4 {
	FONT-SIZE: 10pt; MARGIN: 0cm 0cm 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial; TEXT-ALIGN: center
}
H2 {
	FONT-SIZE: 13pt; MARGIN: 0cm -27pt 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial
}
h1
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->
<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY lang=EN-US style="tab-interval: 36.0pt" bgColor=white background="../../images/approved%20mark.jpg" bgproperties="fixed"><!--[if gte mso 9]><xml>
 <v:background id="_x0000_s1025" o:bwmode="white">
  <v:fill src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/>
 </v:background></xml><![endif]-->
<TABLE height=1 cellSpacing=1 cellPadding=7 width=610 border=1 dir="ltr">
  <TBODY>
  <TR><B>
    <TD vAlign=top width=55 height=1 rowSpan=6 dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></TD>
    <TD vAlign=top width=515 colSpan=2 height=1 dir="ltr">
      <TABLE width="101%" border=0 dir="ltr">
        <TBODY>
        <TR>
          <TD width="48%" dir="ltr">
            <P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr"><b>
            <font face="Arial" size="5">Switchgear</font></b></P></TD><B>
          <TD align=right width="92%" dir="ltr">
            <P align=right style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial size=5><B>Technical 
            Procedure</B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=309 height=93 rowSpan=3>
      <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align=left><B><SPAN 
      style="FONT-SIZE: 7.5pt; FONT-FAMILY: Arial">Equipment</SPAN><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">:</SPAN></B><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">&nbsp;</SPAN><b><span style="font-size: 12.0pt; font-family: Arial"><br>
      </span><font face="Arial" size="2"><span dir="LTR">Low Voltage Circuit 
      Breaker 380v,1000-2500A</span></font></b></P>
      <p class="MsoNormal" dir="ltr" style="margin: 0"><b><font face="Arial" size="2">
      <span dir="LTR">TARVJ01 and bus bar 380v, 2500</span></font></b></p>
      <h1 dir="ltr" style="margin: 0"><span style="font-family: Arial"><font size="2">CZECH 
      REPUPLIC</font></span></h1>
    </TD><B>
    <TD dir=ltr vAlign=top align=left width=193 height=33>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Document No: </FONT><FONT face=Arial 
      size=2><B>&nbsp;&nbsp;CB-200-r0</B></FONT></TD></B></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=193 height=38>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Issued to: </FONT><FONT face=Arial 
      size=2>&nbsp;&nbsp; Talkha 2x210</FONT></B></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=188 height=1>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<font size="2"> </font><font size="2" face="Arial">APPROVED</font></B></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=309 height=1 rowSpan=2>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT 
      face=Arial size=1><B>Procedure:</B></FONT></p>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial; font-weight: 700"><font size="2">Equipment 
    inspection (I2-Y5)</font></span></TD><B>
    <TD dir=ltr vAlign=top align=left width=188 height=33>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>&nbsp;Approved Date: <B>&nbsp;&nbsp;&nbsp;&nbsp;05 Dec 2004</B></FONT></TD></B></TR>
  <TR><B>
    <TD dir=ltr vAlign=top align=left width=188 height=1>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1> to be 
      Reviewed:<B>&nbsp;&nbsp;&nbsp;</B> </FONT><B><FONT face=Arial 
      size=1>Dec 2009</FONT></B></TD></B></TR></TBODY></TABLE><FONT size=2>
<P 
style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left dir="ltr">&nbsp;</P>
<p class="MsoNormal" dir="ltr" style="margin:0; text-align:left;direction:ltr;unicode-bidi:
embed"><b><span style="font-family:Arial"><font size="5">Introduction </font> </span>
</b></p>
<blockquote dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <span dir="LTR">This document lists the equipment Inspection checklist 
  11,which must be performed every 5 years bases as indicated by Y5 in the above 
  title Block</span></p>
  <p class="MsoNormal" align="right" dir="ltr" style="margin:0; text-align:justify; ">
  <span dir="LTR">The first draft initiated by eng. Abdel Aziz&nbsp;Elbagoury, tested 
  by eng. Essam EL Sayed EL Razzaz, revised by EDEPCo. quality control eng 
  Tawfek EL Albasery, accepted by electrical manager eng Mohamed El-lawindy 
  approved by eng Awad Fathy Head sector of Talkha PS, approved by eng. Tawfik 
  El Sayed Tawfik, and certified by accountant Mahmoud Soliman admin. &amp; 
  financial inspection&nbsp; &amp; quality control's general director and supervisor of 
  EDEPCo inspection&nbsp; &amp; quality control's head sector</span></p>
</blockquote>
<p class="MsoNormal" dir="ltr" style="margin:0; text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<b><span style="font-family:Arial"><font size="5">Safety Precautions</font></span></b></p>
<ul dir="ltr">
  <LI dir="ltr">
  <P 
  style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; mso-list: l1 level1 lfo2; tab-stops: list 36.0pt" align="justify" dir="ltr">
  <font face="Times New Roman"><SPAN 
  style="mso-fareast-language: EN-US; mso-fareast-font-family: Batang">A work 
  order must be issued and the qualified maintenance </SPAN><SPAN 
  style="mso-fareast-language: EN-US">staff should carry the suitable safety 
  category,</SPAN></font><SPAN 
  style="mso-fareast-language: EN-US; mso-fareast-font-family: Batang"><O:P></O:P></SPAN><font face="Times New Roman">
  </font> 
  </P>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="margin:0; text-align:left">
  <span dir="LTR"><font size="3">Safety fence with caution marks surrounding the 
  work area is required.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="margin:0; text-align:left">
  <span dir="LTR"><font size="3">Wear the safety and healthy equipment as safety 
  helmet, safety shoes ...etc.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="margin:0; text-align:left">
  <span dir="LTR"><font size="3">All Breakers are disconnected and out of 
  service.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="margin:0; text-align:left">
  <span dir="LTR"><font size="3">Incoming Breaker and interconnection Breaker 
  are disconnected and out of service.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="margin:0; text-align:left">
  <span dir="LTR"><font size="3">Bus-bar isolation and proper earthing is 
  required.</font></span></li>
</ul>
<p class="MsoNormal" align="right" dir="ltr" style="margin:0; text-align:left">&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="margin:0; text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<font size="5"><b><span style="font-family: Arial">Tools and Equipment</span></b></font></p>
<ul dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="margin:0; text-align:left">
  <span dir="LTR">Complete tool set, grease.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="margin:0; text-align:left">
  <span dir="LTR">Fine cloth for cleaning purposes.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="margin:0; text-align:left">
  <span dir="LTR">Brushes, blower, megger device (Metreso 5000) and digital 
  voltmeter.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="margin:0; text-align:left">
  <span dir="LTR"><font size="3">DC Resistance measuring instrument.</font></span></p>
  <p class="MsoNormal" dir="ltr" style="margin: 0"><b><span dir="LTR" style="font-size: 16.0pt">&nbsp;</span></b></li>
</ul>
<p class="MsoNormal" dir="ltr" style="margin:0; text-align: left; direction: ltr; unicode-bidi: embed">
<b><span style="font-family:Arial"><font size="5">Work to be carried out </font>
</span></b></p>
<ol dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <span dir="LTR">Clean breaker from any dust.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <span dir="LTR">Check screw connections for tightness.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <font face="Times New Roman">
  <span dir="LTR" style="font-weight: 400; font-style: normal">Grease the 
  Breaker operating mechanism.</span></font></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <span dir="LTR">Clean arcing contacts by means smooth file.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <span dir="LTR" style="font-style: normal; font-weight: 400">Close the breaker 
  mechanically.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <span dir="LTR" style="font-style: normal; font-weight: 400"><font size="3">
  Open the breaker mechanically.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <span dir="LTR"><font size="3">Check the charging and discharging Breaker 
  manually.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <span dir="LTR" style="font-style: normal; font-weight: 400"><font size="3">
  Check the connection of earthing system.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <span dir="LTR"><font size="3">Check cable sockets of Breaker .</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <span style="font-style: normal; font-weight: 400" dir="LTR">
  <font face="Times New Roman">Ch</font></span><b><span style="font-style: normal; font-weight: 400" dir="LTR"><font size="3" face="Times New Roman">eck 
  pushbuttons, signal lamps, fuses and auxiliary relays .</font></span></b></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <span dir="LTR"><font size="3">Check control voltage value.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <span dir="LTR"><font size="3">Check charging and discharging breaker 
  electrically.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <span dir="LTR"><font size="3">Check operation of Breaker from local in test 
  position.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <span dir="LTR"><font size="3">Check operation of Breaker from Remote in test 
  position.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <span dir="LTR"><font size="3">Check the interlocks for operation of Breaker .</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <span dir="LTR"><font size="3">Check interconnection terminals.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <span dir="LTR"><font size="3">Check all protection devices by protection 
  group.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <span dir="LTR"><font size="3">Check coupling of bus bar to tighten bolts of 
  the connection on branches of cable.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <span dir="LTR"><font size="3">Measure insulation resistance of main bus-bar 
  by using mugger device 500V d.c (M </font></span><span lang="EL" dir="LTR">
  <font size="3">&#937;</font></span><span dir="LTR"><font size="3">) table 1</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <span dir="LTR"><font size="3">Measure D.C Resistance of main bus-bar (</font></span><span lang="EL" dir="LTR"><font size="3">&#937;</font></span><span dir="LTR"><font size="3"> 
  ) table 2.&nbsp;</font></span></li>
</ol>
<p class="MsoNormal" align="right" dir="ltr" style="margin:0; text-align:left">&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-left-width: 0; border-right-width: 0; border-top-width: 0" bordercolor="#111111" width="88%" id="AutoNumber1" height="18">
  <tr>
    <td width="100%" align="center" colspan="6" height="1" style="border-style: none; border-width: medium"><FONT size=2>
<p class="MsoNormal" align="center" dir="ltr" style="margin:0; text-align:center">
<b><span dir="LTR"><font face="Arial" size="2">Table I</font></span></b></p>
    </FONT></td>
  </tr>
  <tr>
    <td width="100%" align="center" colspan="6" height="10" style="border-style: none; border-width: medium">
    <b><span dir="LTR"><font size="2" face="Arial">Insulation Resistance of Main </font></span>
    </b><FONT size=2>
    <b>
<span dir="LTR"><font size="2" face="Arial">Bus Bar </font></span></b>
      <font face="Arial" size="2">
      <b><span dir="LTR">M</span><span lang="EL" dir="LTR">&#937;</span><span dir="LTR"> 
    &#8805; 100 M</span><span lang="EL" dir="LTR">&#937;</span></b></font><b><span dir="LTR"><font face="Arial">
    <br>
    Using Megger Device </font></span><font face="Arial">
<span dir="LTR">500V</span></font></b></FONT></td>
  </tr>
  <tr>
    <td width="16%" align="center" height="22" style="border-left-color: #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: solid; border-bottom-width: 1"><FONT size=2>
      <span dir="LTR"><b><font face="Arial" size="2">R-S</font></b></span></FONT></td>
    <td width="16%" align="center" height="22" style="border-style: solid; border-width: 1"><FONT size=2>
      <b><span dir="LTR"><font size="2" face="Arial">S-</font></span></b><span dir="LTR"><b><font face="Arial" size="2">T</font></b></span></FONT></td>
    <td width="17%" align="center" height="22" style="border-style: solid; border-width: 1"><FONT size=2>
      <span dir="LTR"><b><font face="Arial" size="2">T-R</font></b></span></FONT></td>
    <td width="17%" align="center" height="22" style="border-style: solid; border-width: 1"><FONT size=2>
      <span dir="LTR"><b><font face="Arial" size="2">R-E</font></b></span></FONT></td>
    <td width="17%" align="center" height="22" style="border-style: solid; border-width: 1">
    <FONT size=2 face="Arial">
    <span style="font-style: normal; font-weight:700" dir="LTR">S-E</span></FONT></td>
    <td width="17%" align="center" height="22" style="border-left-style: solid; border-left-width: 1; border-right-color: #111111; border-top-style: solid; border-top-width: 1; border-bottom-style: solid; border-bottom-width: 1">
    <p align="center"><FONT size=2>
      <span dir="LTR"><b><font face="Arial" size="2">T-E</font></b></span></FONT></td>
  </tr>
  <tr>
    <td width="16%" align="center" height="21" style="border-left-color: #111111; border-left-width: 1; border-top-style: solid; border-top-width: 1">&nbsp;</td>
    <td width="16%" align="center" height="21" style="border-top-style: solid; border-top-width: 1">&nbsp;</td>
    <td width="17%" align="center" height="21" style="border-top-style: solid; border-top-width: 1">&nbsp;</td>
    <td width="17%" align="center" height="21" style="border-top-style: solid; border-top-width: 1">&nbsp;</td>
    <td width="17%" align="center" height="21" style="border-top-style: solid; border-top-width: 1">&nbsp;</td>
    <td width="17%" align="center" height="21" style="border-right-color: #111111; border-right-width: 1; border-top-style: solid; border-top-width: 1">&nbsp;</td>
  </tr>
</table>
<p class="MsoNormal" align="center" dir="ltr" style="margin:0; text-align:center">
&nbsp;</p>
<p class="MsoNormal" align="center" dir="ltr" style="margin:0; text-align:center">
&nbsp;</p>
<p class="MsoNormal" align="center" dir="ltr" style="margin:0; text-align:center">
&nbsp;</p>
<p class="MsoNormal" align="center" dir="ltr" style="margin:0; text-align:center">&nbsp;</p>
<p class="MsoNormal" align="center" dir="ltr" style="margin:0; text-align:center">&nbsp;</p>
<div align="right" dir="ltr">
  <table class="MsoNormalTable" dir="ltr" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border-left-color:inherit; border-left-width:0; border-right-color:inherit; border-right-width:0; border-top-color:inherit; border-top-width:0; border-bottom-color:inherit" width="665" align="left" height="61">
    <tr style="page-break-inside: avoid" dir="ltr">
      <td colspan="3" valign="middle" style="width: 648; border: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" height="9">
      <p align="center"><b><FONT size=2>
      <span dir="LTR"><font face="Arial">Table 2</font></span></FONT></b></td>
    </tr>
    <tr style="page-break-inside: avoid" dir="ltr">
      <td colspan="3" valign="middle" style="width: 648; border: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" height="21">
      <h2 align="center" dir="ltr" style="margin:0; text-align:center">
      <span dir="LTR" style="font-style: normal"><font size="2">DC Resistance 
      of  </font></span><font face="Arial">
      <b><span dir="LTR"><font size="2"><span style="font-style: normal">Main Bus 
      Bar</span> </font></span></b></font>
      <span dir="LTR" style="font-style: normal"><font size="2">&lt;10 &#937;</font></span></h2>
      </td>
    </tr>
    <tr>
      <td valign="middle" style="width: 231; border-top: 1px solid; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-left-color:#C0C0C0; border-right-color:windowtext; border-bottom-color:windowtext" dir="ltr" height="23">
      <h2 align="center" dir="ltr" style="margin: 0"><span dir="LTR">
      <font size="2"><span style="font-style: normal">R</span></font></span></h2>
      </td>
      <td valign="middle" style="border-top:1px solid; width: 231; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-left-color:windowtext; border-right-color:inherit; border-bottom-color:windowtext" dir="ltr" height="23">
      <h2 align="center" dir="ltr" style="margin:0; text-align:center">
      <span dir="LTR" style="font-style: normal"><font size="2">S</font></span></h2>
      </td>
      <td valign="middle" style="border-top:1px solid; width: 155; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-left-color:windowtext; border-right-color:#808080; border-bottom-color:windowtext" dir="ltr" height="23">
      <h2 align="center" dir="ltr" style="margin: 0"><span dir="LTR">
      <font size="2"><span style="font-style: normal">T</span></font></span></h2>
      </td>
    </tr>
    <tr style="height: 40.4pt" dir="ltr">
      <td valign="top" style="width: 231; height: 27; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-top-color:inherit" dir="ltr">
      <h2 dir="ltr" style="margin: 0"><span dir="LTR"><font size="2">&nbsp;</font></span></h2>
      </td>
      <td valign="top" style="width: 231; height: 27; border-left: 1px solid windowtext; border-right: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-top-color:inherit" dir="ltr">
      <h2 dir="ltr" style="margin: 0"><span dir="LTR"><font size="2">&nbsp;</font></span></h2>
      </td>
      <td valign="top" style="width: 155; height: 27; border-left: 1px solid windowtext; border-right: 1px solid #808080; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-top-color:inherit" dir="ltr">
      <h2 dir="ltr" style="margin: 0"><span dir="LTR"><font size="2">&nbsp;</font></span></h2>
      </td>
    </tr>
  </table>
</div>
<p class="MsoNormal" align="center" dir="ltr" style="margin:0; text-align:center">&nbsp;</p>
<p class="MsoNormal" align="right" dir="ltr" style="margin:0; text-align: center">&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="margin:0; text-align: left; direction: ltr; unicode-bidi: embed">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="margin:0; text-align: left; direction: ltr; unicode-bidi: embed">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="margin:0; text-align: left; direction: ltr; unicode-bidi: embed">
&nbsp;</p>
<P 
style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left dir="ltr">&nbsp;</P>
<P 
style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left dir="ltr"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Equipment&nbsp;code:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT></B></P>
<P 
style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left dir="ltr"><B><FONT face=Arial size=2>Checked 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;</FONT></B></FONT>&nbsp;</P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>