<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0065)file://\\Web\mpisweb\appr_docs\ad_subst\ad_sub_tp\b-ss-003-r0.htm -->
<Z1><HTML><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>CB-218-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1256">
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<style>
<!--
li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:18.0pt;
	font-family:"Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	font-weight:normal;
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align:left;
	font-size:10.0pt;
	font-family:"Times New Roman";
	}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="594" height="1">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></td>
    </b>
    <td WIDTH="499" VALIGN="TOP" COLSPAN="2" HEIGHT="1">
      <table border="0" width="100%">
        <tr>
          <td width="44%">
            <p align="left" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Po</font></b><FONT face=Arial size=5><B><X1>wer 
            Stations </X1></B></FONT></p>
          </td>
          <b>
          <td width="96%" align="right">
            <p align="right" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
  </tr>
  <tr>
    <b>
    <td WIDTH="303" VALIGN="TOP" ROWSPAN="3" HEIGHT="6">
    <p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr"><font FACE="Arial" SIZE="1"><b>Equipment</b></font><b><span style="font-size:10.0pt;font-family:Arial"><br>
    </span><span style="font-family:Arial"><font size="2">Power Magne Blast 
    Circuit Breaker 11.5KV 1200-2000A</font></span></b></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b><span style="font-family:Arial"><font size="2">Am  13.8  750-5 </font>
    </span></b></p>
    <p style="margin-top: 0; margin-bottom: 0"><b>
    <span style="font-size: 10.0pt; font-family: Arial">General Electric&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span></b>
    </td>
    </b>
    <td WIDTH="178" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">
    Document No: </font><B><FONT face=Arial size=3> &nbsp;</FONT><FONT face=Arial size=2>CB-218-r0</FONT></B></td>
  </tr>
  <tr>
    <td WIDTH="178" VALIGN="TOP" HEIGHT="3" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Issued
      to:&nbsp;&nbsp;<b> </b></font><b><font face="Arial" size="2">&nbsp; Talkha GT</font></b></td>
  </tr>
  <tr>
    <td WIDTH="178" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;<b>&nbsp;&nbsp;&nbsp;&nbsp; 
    <font size="2">&nbsp;</font><font size="2" face="Arial">APPROVED</font></b></td>
  </tr>
  <tr>
    <b>
    <td WIDTH="303" VALIGN="TOP" ROWSPAN="2" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1"><b>Procedure</b>:</font></p>
    <p style="margin-top: 0; margin-bottom: 0"><b>
    <span style="font-size: 10.0pt; font-family: Arial">Equipment Inspection ( 
    I1  Y1 )</span></b></td>
    </b>
    <td WIDTH="178" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">
    Approved Date: <b>&nbsp;20 March 2005</b></font></td>
  </tr>
  <tr>
    <td WIDTH="178" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Date to 
    be Reviewed:<b>&nbsp;March 2010</b></font></td>
  </tr>
</table>

<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Introduction </XC> </FONT></B></P>
<blockquote>
<p class="MsoBodyText" align="left" style="text-align: justify; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-weight: normal">This document lists the equipment inspection I1, which must be performed </span>
<span style="font-size:12.0pt">&nbsp;on an annually bases as indicated by Y1 in 
the title block</span></p>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size:12.0pt">The first draft initiated by eng.Gamal El Sdik, 
reviewed eng. Mahmoud Abd El Hamid El Kholi, reviewed by EDEPC inspection and 
quality control&nbsp; eng. Adel Abd El-Qader El-Nagar, approved by eng. Awad 
Fathy head sector of Talkha PS</span></p>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
This document
<span style="font-size:12.0pt">accepted by Samir Abd El-Gilil, EDEPC MPIS 
coordinator, </span>
<span style="font-size:12.0pt">and certified by accountant Mahmoud Mohamed 
Soliman admin and financial inspection quality controls general director, and 
supervisor of EDEPC&nbsp; inspection and quality controls head sector.</span></p>
</blockquote>
<P style="margin-bottom: 0; margin-top:0"><B><FONT face=Arial size=5>Safety 
Precautions </XC> </FONT></B></P>
<ul>
  <li dir="ltr">
  <p class="MsoBodyText" align="left" dir="LTR" style="text-align: left; margin-top: 0; margin-bottom: 8">
  <span style="font-weight: normal">A work permit must be issued and the 
  maintenance staff should carry the suitable safety category.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" align="left" dir="LTR" style="text-align: left; margin-top: 0; margin-bottom: 8">
  <span style="font-weight: normal">Maintenance staff should be well trained and 
  qualified or directly supervised by any one who is.</span></li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
    <font face="Times New Roman"><span dir="ltr">Safety fence with caution marks 
    surrrounding the work area is required.</span></font></li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
    <font face="Times New Roman"><span dir="ltr">Wear safety 
    and healthy equipment as safety helmet, safety shoes</span></font><span style="font-weight: normal">, 
    breathing mask, safety glasses</span><font face="Times New Roman"><span dir="ltr"> 
    ... etc.</span></font></li>
  <li dir="ltr">
  <p class="MsoBodyText" align="left" dir="LTR" style="text-align: left; margin-top: 0; margin-bottom: 8">
  <span style="font-weight: normal">Generator isolation 
  and proper earthing is required.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" align="left" dir="LTR" style="text-align: left; margin-top: 0; margin-bottom: 8">
  <span style="font-weight: normal">Ensure that the circuit breaker disconnected 
  and secondary disconnect.</span></li>
</ul>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Tools and Equipments</XC></FONT></B></P>
<ul>
  <li dir="ltr">
    <p style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
    <font face="Times New Roman">
    <span dir="ltr">Safety and healthy equipment helmet, shoes, ... etc</span></font></li>
  <li dir="ltr">
  <p class="MsoBodyText" align="left" dir="LTR" style="text-align: left; margin-top: 0; margin-bottom: 8">
  <span style="font-weight: normal">Complete tool set, Brushes</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" align="left" dir="LTR" style="text-align: left; margin-top: 0; margin-bottom: 8">
  <span style="font-weight: normal">Megger, Digital voltammeter</span></li>
</ul>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Work to be Carried out</FONT></B></P>
<p class="MsoBodyText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<span style="font-size: 14.0pt; line-height: 150%; font-family: Arial; font-weight: normal">
Inspection Steps</span></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="80%" id="AutoNumber1" height="394">
  <tr>
    <td width="9%" align="center" height="28">
    <p align="center"><span style="font-weight: normal"><font size="3">Item</font></span></td>
    <td width="67%" height="28">
    <p align="center"><span style="font-weight: normal"><font size="3">
    Inspection Steps</font></span></td>
    <td width="24%" height="28">
    <p align="center"><span style="font-weight: normal"><font size="3">Test 
    Results</font></span></td>
  </tr>
  <tr>
    <td valign="top" style="width: 35; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22" dir="ltr">
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-weight: normal"><font size="3">1</font></span></td>
    <td valign="top" style="width: 423; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22" dir="ltr">
    <p class="MsoBodyText" align="left" style="text-align: left; margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-weight: normal"><font size="3">Clean the mating surface of 
    the metal clad.</font></span></td>
    <td width="24%" height="23">
    <p align="center">&nbsp;</td>
  </tr>
  <tr>
    <td valign="top" style="width: 35; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22" dir="ltr">
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-weight: normal"><font size="3">2</font></span></td>
    <td valign="top" style="width: 423; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22" dir="ltr">
    <p class="MsoBodyText" align="left" style="text-align: left; margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-weight: normal"><font size="3">Check the control voltage 
    value.</font></span></td>
    <td width="24%" height="23">
    <p align="center">&nbsp;</td>
  </tr>
  <tr>
    <td valign="top" style="width: 35; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="41" dir="ltr">
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-weight: normal"><font size="3">3</font></span></td>
    <td valign="top" style="width: 423; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="41" dir="ltr">
    <p class="MsoBodyText" style="margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-weight: normal"><font size="3">Check the racking mechanism 
    to make certain that it is in the disconnect position.</font></span></td>
    <td width="24%" height="42">
    <p align="center">&nbsp;</td>
  </tr>
  <tr>
    <td valign="top" style="width: 35; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22" dir="ltr">
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-weight: normal"><font size="3">4</font></span></td>
    <td valign="top" style="width: 423; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22" dir="ltr">
    <p class="MsoBodyText" style="margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-weight: normal"><font size="3">Close the CB manually.</font></span></td>
    <td width="24%" height="23">
    <p align="center">&nbsp;</td>
  </tr>
  <tr>
    <td valign="top" style="width: 35; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22" dir="ltr">
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-weight: normal"><font size="3">5</font></span></td>
    <td valign="top" style="width: 423; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22" dir="ltr">
    <p class="MsoBodyText" style="margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-weight: normal"><font size="3">Open the CB manually.</font></span></td>
    <td width="24%" height="23">
    <p align="center">&nbsp;</td>
  </tr>
  <tr>
    <td valign="top" style="width: 35; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22" dir="ltr">
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-weight: normal"><font size="3">6</font></span></td>
    <td valign="top" style="width: 423; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22" dir="ltr">
    <p class="MsoBodyText" style="margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-weight: normal"><font size="3">Check the charging and 
    discharging CB.</font></span></td>
    <td width="24%" height="23">
    <p align="center">&nbsp;</td>
  </tr>
  <tr>
    <td valign="top" style="width: 35; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22" dir="ltr">
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-weight: normal"><font size="3">7</font></span></td>
    <td valign="top" style="width: 423; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22" dir="ltr">
    <p class="MsoBodyText" style="margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-weight: normal"><font size="3">Check the closing time of breaker.</font></span></td>
    <td width="24%" height="23">
    <p align="center">&nbsp;</td>
  </tr>
  <tr>
    <td valign="top" style="width: 35; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22" dir="ltr">
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-weight: normal"><font size="3">8</font></span></td>
    <td valign="top" style="width: 423; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22" dir="ltr">
    <p class="MsoBodyText" style="margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-weight: normal"><font size="3">Check the tripping time of breaker.</font></span></td>
    <td width="24%" height="23">
    <p align="center">&nbsp;</td>
  </tr>
  <tr>
    <td valign="top" style="width: 35; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="41" dir="ltr">
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-weight: normal"><font size="3">9</font></span></td>
    <td valign="top" style="width: 423; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="41" dir="ltr">
    <p class="MsoBodyText" style="margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-weight: normal"><font size="3">Check the primary circuit 
    insulation on the breaker phase to phase, phase to ground may be checked.</font></span></td>
    <td width="24%" height="42">
    <p align="center">&nbsp;</td>
  </tr>
  <tr>
    <td valign="top" style="width: 35; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22" dir="ltr">
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-weight: normal"><font size="3">10</font></span></td>
    <td valign="top" style="width: 423; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22" dir="ltr">
    <p class="MsoBodyText" style="margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-weight: normal"><font size="3">Check the DC Resistance </font></span></td>
    <td width="24%" height="23">
    <p align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="9%" align="center" height="23">11</td>
    <td valign="top" style="width: 423; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22" dir="ltr">
    <p class="MsoBodyText" style="margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-weight: normal"><font size="3">Lubricate the breaker 
    operating mechanism.</font></span></td>
    <td width="24%" height="23">
    <p align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="9%" align="center" height="23">12</td>
    <td valign="top" style="width: 423; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22" dir="ltr">
    <p class="MsoBodyText" style="margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-weight: normal"><font size="3">Paint the CB and 
    accessories.</font></span></td>
    <td width="24%" height="23">
    <p align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="9%" align="center" height="19">13</td>
    <td valign="top" style="width: 423; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18" dir="ltr">
    <p class="MsoBodyText" dir="ltr"><span style="font-weight: normal">
    <font size="3">Clean the disconnecting switch for the auxiliary transformer.</font></span></td>
    <td width="24%" height="19">
    <p align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="9%" align="center" height="19">14</td>
    <td valign="top" style="width: 423; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18" dir="ltr">
    <p class="MsoBodyText" dir="ltr"><span style="font-weight: normal">
    <font size="3">Check the disconnecting switch for the auxiliary transformer.</font></span></td>
    <td width="24%" height="19">
    <p align="center">&nbsp;</td>
  </tr>
</table>
<p class="MsoBodyText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoBodyText" dir="LTR" style="margin-top: 0; margin-bottom: 0">
<span style="font-weight: normal">Rearrangement state: Connect all items which 
are disconnected.</span></p>
<p class="MsoBodyText" dir="LTR" style="margin-top: 0; margin-bottom: 0">
<span style="font-weight: normal">&nbsp;</span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
<b><span style="font-size:10.0pt;font-family:Arial">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Equipment Code:</span></b></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
<b><span style="font-size:10.0pt;font-family:Arial">Checked by :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><span style="font-size: 10.0pt; font-family: Arial">
Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date:</span></b></p>

<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>