<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0065)file://\\Web\mpisweb\appr_docs\ad_subst\ad_sub_tp\b-ss-003-r0.htm -->
<Z1><HTML><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>CB-221-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1256">
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<style>
<!--
li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:18.0pt;
	font-family:"Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	font-weight:normal;
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align:left;
	font-size:10.0pt;
	font-family:"Times New Roman";
	}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="594" height="1">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></td>
    </b>
    <td WIDTH="499" VALIGN="TOP" COLSPAN="2" HEIGHT="1">
      <table border="0" width="100%">
        <tr>
          <td width="44%">
            <p align="left" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Po</font></b><FONT face=Arial size=5><B><X1>wer 
            Stations </X1></B></FONT></p>
          </td>
          <b>
          <td width="96%" align="right">
            <p align="right" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
  </tr>
  <tr>
    <b>
    <td WIDTH="303" VALIGN="TOP" ROWSPAN="3" HEIGHT="6">
    <p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr"><font FACE="Arial" SIZE="1"><b>Equipment</b></font><b><span style="font-size:10.0pt;font-family:Arial"><br>
    </span><span style="font-family:Arial"><font size="2">Oil Circuit Breaker 
    242 KV, 50 KA, 2000A</font></span></b></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b><span style="font-family:Arial"><font size="2">RHF 84 </font></span></b>
    </p>
    <p style="margin-top: 0; margin-bottom: 0"><b>
    <span style="font-size: 10.0pt; font-family: Arial">MC Graw Edison Company 
    (USA)</span></b></td>
    </b>
    <td WIDTH="178" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">
    Document No: </font><B><FONT face=Arial size=3> &nbsp;</FONT><FONT face=Arial size=2>CB-221-r0</FONT></B></td>
  </tr>
  <tr>
    <td WIDTH="178" VALIGN="TOP" HEIGHT="3" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Issued
      to:&nbsp;&nbsp;<b> </b></font><b><font face="Arial" size="2">&nbsp;Talkha GT</font></b></td>
  </tr>
  <tr>
    <td WIDTH="178" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;<b>&nbsp;&nbsp;&nbsp;&nbsp; 
    <font face="Arial" size="2">APPROVED</font></b></td>
  </tr>
  <tr>
    <b>
    <td WIDTH="303" VALIGN="TOP" ROWSPAN="2" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1"><b>Procedure</b>:</font></p>
    <p style="margin-top: 0; margin-bottom: 0"><b>
    <span style="font-size: 10.0pt; font-family: Arial">Equipment Inspection ( 
    I1  Y1 )</span></b></td>
    </b>
    <td WIDTH="178" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">
    Approved Date: <b>&nbsp;21 March 2005</b></font></td>
  </tr>
  <tr>
    <td WIDTH="178" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Date to 
    be Reviewed:<b>&nbsp;&nbsp;&nbsp;March 2010</b></font></td>
  </tr>
</table>

<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Introduction </XC> </FONT></B></P>
<blockquote>
<p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt">This document lists the equipment inspection I1, 
which must be performed on an annually bases as indicated by Y1 in the title 
block.</span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt">This document lists the equipment inspection I 
for : </span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt">Oil Circuit Breaker </span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt">Model&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; : RHF 84 / 242 K.V</span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt">Amp&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; : 50 K.A  2000 A</span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt">The first draft initiated by eng. Hamdy Abd El 
Hamid Fouda, reviewed eng. Mahmoud Abd El Hamid El Kholy general director tested 
at 1 Dec 2004 , tested by eng&nbsp; Saad El Saeed Rageh, approved by general 
director eng Yousry Ahmed Abd El Maksoud ,approved by eng. Awad Fathy head 
sector of Talkha PS. and certified by accountant Mahmoud Mohamed Soliman admin 
and financial inspection quality controls general director, and supervisor of 
EDEPC inspection &amp; quality controls head sector,</span>r<span style="font-size:12.0pt">eviewed 
by EDEPC inspection and quality control&nbsp; eng. Adel Abd El-Qader El-Nagar, 
accepted by Samir Abd El-Gilil, EDEPCO MPIS coordinator</span></p>
</blockquote>
<P style="margin-bottom: 0; margin-top:0"><B><FONT face=Arial size=5>Safety 
Precautions </XC> </FONT></B></P>
<ul>
  <li dir="ltr">
  <p class="MsoBodyText" align="left" dir="LTR" style="text-align: left; margin-top: 0; margin-bottom: 0">
  <span style="font-weight: normal">A work permit must be issued and the 
  maintenance staff should carry the suitable safety category.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" align="left" dir="LTR" style="text-align: left; margin-top: 0; margin-bottom: 0">
  <span style="font-weight: normal">Maintenance staff should be well trained and 
  qualified or directly supervised by any one who is.</span></li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
    <font face="Times New Roman"><span dir="ltr">Safety fence with caution marks 
    surrrounding the work area is required.</span></font></li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
    <font face="Times New Roman"><span dir="ltr">Wear safety 
    and healthy equipment as safety helmet, safety shoes</span></font><span style="font-weight: normal">, 
    breathing mask, safety glasses</span><font face="Times New Roman"><span dir="ltr"> 
    ... etc.</span></font></li>
  <li dir="ltr">
  <p class="MsoBodyText" align="left" dir="LTR" style="text-align: left; margin-top: 0; margin-bottom: 0">
  <font color="#0000FF"><span style="font-weight: normal">Generator isolation 
  and proper earthing is required.</span></font></li>
  <li dir="ltr">
  <p class="MsoBodyText" align="left" dir="LTR" style="text-align: left; margin-top: 0; margin-bottom: 0">
  <span style="font-weight: normal">Ensure that the circuit breaker disconnected 
  and secondary disconnect.</span></li>
</ul>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Tools and Equipments</XC></FONT></B></P>
<ul>
  <li dir="ltr">
    <p style="line-height: 100%; margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
    <font face="Times New Roman">
    <span dir="ltr">Safety helmet, shoes</span></font></li>
  <li dir="ltr">
  <p class="MsoBodyText" align="left" dir="LTR" style="text-align: left; margin-top: 0; margin-bottom: 0">
  <span style="font-weight: normal">Complete Tool set, Brushes</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" align="left" dir="LTR" style="text-align: left; margin-top: 0; margin-bottom: 0">
  <span style="font-weight: normal">Megger, Digital voltmeter</span></li>
</ul>
  <p class="MsoBodyText" align="left" dir="LTR" style="text-align: left; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoBodyText" align="left" dir="LTR" style="text-align: left; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoBodyText" align="left" dir="LTR" style="text-align: left; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoBodyText" align="left" dir="LTR" style="text-align: left; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoBodyText" align="left" dir="LTR" style="text-align: left; margin-top: 0; margin-bottom: 0">
  &nbsp;<P><B><FONT face=Arial size=5>Work to be Carried out</FONT></B></P>
<p class="MsoBodyText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<span style="font-size: 14.0pt; line-height: 150%; font-family: Arial; font-weight: normal">
Inspection Steps:</span></p>
<table class="MsoTableGrid" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="616">
  <tr>
    <td style="width: 35; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">Item</span></td>
    <td style="width: 285; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">
    Inspection Steps</span></td>
    <td style="width: 109; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">Setting</span></p>
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">Ref. 
    Value</span></td>
    <td style="width: 122; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">Test 
    Results</span></td>
  </tr>
  <tr>
    <td style="width: 35; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">A</span></td>
    <td style="width: 285; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoBodyText" align="left" style="text-align: left; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">1-For 
    operating mechanism:</span></p>
    <p class="MsoBodyText" align="left" style="text-align: left; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">The 
    level of hydraulic oil (normal)</span></td>
    <td style="width: 109; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">OK-Not 
    OK</span></td>
    <td style="width: 122; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoBodyText" align="left" style="text-align: left; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">&nbsp;</span></td>
  </tr>
  <tr style="height: 52.25pt">
    <td style="width: 35; height: 52.25pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">&nbsp;</span></td>
    <td style="width: 285; height: 52.25pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoBodyText" align="left" style="text-align: left; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">2-The 
    operability of the hydraulic pump(Min.)</span></p>
    <p class="MsoBodyText" align="left" style="text-align: left; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">-Limit 
    Value Stem:</span></p>
    <p class="MsoBodyText" align="left" style="text-align: left; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">-Trip 
    latch clearance:</span></td>
    <td style="width: 109; height: 52.25pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">&nbsp;</span></p>
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">1/32&quot; 
    :1/16&quot;</span></p>
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">0.010&quot; : 
    0.015&quot;</span></td>
    <td style="width: 122; height: 52.25pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoBodyText" align="left" style="text-align: left; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">&nbsp;</span></td>
  </tr>
  <tr style="height: 87.2pt">
    <td valign="top" style="width: 35; height: 87.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">B</span></td>
    <td valign="top" style="width: 285; height: 87.2pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoBodyText" align="left" style="text-align: left; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">-For 
    Breaker Contact: </span></p>
    <p class="MsoBodyText" align="left" style="text-align: left; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">-Contact 
    resistance: </span></p>
    <p class="MsoBodyText" align="left" style="text-align: left; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">-Contact 
    speed: Feet /Sec</span></p>
    <p class="MsoBodyText" align="left" style="text-align: left; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">Open:</span></p>
    <p class="MsoBodyText" align="left" style="text-align: left; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">&nbsp;</span></p>
    <p class="MsoBodyText" align="left" style="text-align: left; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">Close:</span></td>
    <td valign="top" style="width: 109; height: 87.2pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">&nbsp;</span></p>
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">(275</span><span style="font-size: 10.0pt; font-family: Symbol; font-weight: normal"></span><span style="font-size:
  10.0pt;font-family:Arial;font-weight:normal">25) Micro Ohm</span></p>
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">&nbsp;</span></p>
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">Max. 
    17.5'/Sec</span></p>
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">Min. 
    14.0'/Sec</span></p>
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">Max. 
    20'/Sec</span></p>
    <p class="MsoBodyText" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">Min. 
    18'/Sec</span></td>
    <td style="width: 122; height: 87.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoBodyText" align="left" style="text-align: left; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">&nbsp;</span></td>
  </tr>
</table>
<p class="MsoBodyText" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText" dir="LTR" style="margin-top: 0; margin-bottom: 0">
<span style="font-weight: normal">Rearrangement state: Connect all items which 
are disconnected.</span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
<b><span style="font-size:10.0pt;font-family:Arial">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Equipment Code:</span></b></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
<b><span style="font-size:10.0pt;font-family:Arial">Checked by :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><span style="font-size: 10.0pt; font-family: Arial">
&nbsp;&nbsp;Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date:</span></b></p>

<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>