<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0065)file://\\Web\mpisweb\appr_docs\ad_subst\ad_sub_tp\b-ss-003-r0.htm -->
<Z1><HTML><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>CB-224-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1256">
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<style>
<!--
li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:18.0pt;
	font-family:"Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	font-weight:normal;
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align:left;
	font-size:10.0pt;
	font-family:"Times New Roman";
	}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="594" height="1">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></td>
    </b>
    <td WIDTH="499" VALIGN="TOP" COLSPAN="2" HEIGHT="1">
      <table border="0" width="100%">
        <tr>
          <td width="44%">
            <p align="left" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Po</font></b><FONT face=Arial size=5><B><X1>wer 
            Stations </X1></B></FONT></p>
          </td>
          <b>
          <td width="96%" align="right">
            <p align="right" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
  </tr>
  <tr>
    <b>
    <td WIDTH="303" VALIGN="TOP" ROWSPAN="3" HEIGHT="6">
    <p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr"><font FACE="Arial" SIZE="1"><b>Equipment</b></font><b><span style="font-size:10.0pt;font-family:Arial"><br>
    </span><span style="font-family:Arial"><font size="2">SF6 Circuit Breaker 
    220 KV</font></span></b></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b><span style="font-family:Arial"><font size="2">HPL 245&nbsp;/ 3152</font></span></b></p>
    <p style="margin-top: 0; margin-bottom: 0"><b>
    <span style="font-size: 10.0pt; font-family: Arial">ASEA Electric</span></b></p>
    </td>
    </b>
    <td WIDTH="178" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">
    Document No: </font><B><FONT face=Arial size=3> &nbsp;</FONT><FONT face=Arial size=2>CB-224-r0</FONT></B></td>
  </tr>
  <tr>
    <td WIDTH="178" VALIGN="TOP" HEIGHT="3" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Issued
      to:&nbsp;&nbsp;<b> </b></font><b><font face="Arial" size="2">&nbsp;Talkha GT</font></b></td>
  </tr>
  <tr>
    <td WIDTH="178" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;<b>&nbsp;&nbsp;&nbsp;&nbsp;  <font face="Arial" size="2">APPROVED</font></b></td>
  </tr>
  <tr>
    <b>
    <td WIDTH="303" VALIGN="TOP" ROWSPAN="2" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1"><b>Procedure</b>:</font></p>
    <p style="margin-top: 0; margin-bottom: 0"><font size="2">
    <span style="font-family: Arial">Major Maintenance Procedures</span></font><b><span style="font-size: 10.0pt; font-family: Arial"> 
    ( P2Y12 )</span></b></td>
    </b>
    <td WIDTH="178" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">
    Approved Date: <b>&nbsp;21 March 2005</b></font></td>
  </tr>
  <tr>
    <td WIDTH="178" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Date to 
    be Reviewed:<b>&nbsp;&nbsp;&nbsp;March 2010</b></font></td>
  </tr>
</table>

<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Introduction </XC> </FONT></B></P>
<blockquote>
<p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size:12.0pt">This document lists the </span>
<span style="font-family: Times New Roman">major maintenance procedures </span>
<span style="font-size:12.0pt">equipment P2, which must be performed every 
twelve years as indicated by Y12 in the title block.</span></p>
<p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size:12.0pt">The first draft initiated by eng. Hamdy Abd El 
Hamid Fouda, reviewed eng. Mahmoud Abd El Hamid El kholy, tested by eng. Saad El 
Saeed Rageh, approved by general director eng.Yousry Ahmed Abd El Maksoud 
accepted by eng. Awad Fathy head sector of Talkha PS , certified by accountant 
Mahmoud Mohamed Soliman admin and financial inspection quality controls general 
director , and supervisor of EDEPCO&nbsp; inspection and quality controls head 
sector , reviewed by EDEPC inspection and 
quality control&nbsp; eng. Adel Abd El-Qader El-Nagar and&nbsp; accepted by 
Samir Abd El-Gilil, EDEPC MPIS coordinator </span></p>
</blockquote>
<P style="margin-bottom: 0; margin-top:0"><B><FONT face=Arial size=5>Safety 
Precautions </XC> </FONT></B></P>
<ul>
  <li dir="ltr">
  <p class="MsoBodyText" align="left" dir="LTR" style="text-align: left; margin-top: 0; margin-bottom: 0">
  <span style="font-weight: normal">A work permit must be issued and the 
  maintenance staff should carry the suitable safety category.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" align="left" dir="LTR" style="text-align: left; margin-top: 0; margin-bottom: 0">
  <span style="font-weight: normal">Maintenance staff should be well trained and 
  qualified or directly supervised by any one who is.</span></li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
    <font face="Times New Roman"><span dir="ltr">Safety fence with caution marks 
    surrrounding the work area is required.</span></font></li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
    <font face="Times New Roman"><span dir="ltr">Wear safety 
    and healthy equipment as safety helmet, safety shoes</span></font><span style="font-weight: normal">, 
    breathing mask, safety glasses</span><font face="Times New Roman"><span dir="ltr"> 
    ... etc.</span></font></li>
  <li dir="ltr">
  <p class="MsoBodyText" align="left" dir="LTR" style="text-align: left; margin-top: 0; margin-bottom: 0">
  <font color="#0000FF"><span style="font-weight: normal">Generator isolation 
  and proper earthing is required.</span></font></li>
  <li dir="ltr">
  <p class="MsoBodyText" align="left" dir="LTR" style="text-align: left; margin-top: 0; margin-bottom: 0">
  <span style="font-weight: normal">Ensure that the circuit breaker disconnected 
  and secondary disconnect.</span></li>
</ul>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Tools and Equipments</XC></FONT></B></P>
<ul>
  <li dir="ltr">
    <p style="line-height: 100%; margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
    <font face="Times New Roman">
    <span dir="ltr">Safety helmet, shoes</span></font></li>
  <li dir="ltr">
  <p class="MsoBodyText" align="left" dir="LTR" style="text-align: left; margin-top: 0; margin-bottom: 0">
  <span style="font-weight: normal">Complete tool set, brushes</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" align="left" dir="LTR" style="text-align: left; margin-top: 0; margin-bottom: 0">
  <span style="font-weight: normal">Megger, digital voltmeter</span></li>
</ul>
<P><B><FONT face=Arial size=5>Work to be Carried out</FONT></B></P>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="606" id="AutoNumber1" height="1">
  <tr>
    <td width="51" height="28">
    <p align="center" style="margin-left: 4">
    <span style="font-weight: normal"><font size="3">Item</font></span></td>
    <td width="402" height="28">
    <p align="center" style="margin-left: 4">
    <span style="font-weight: normal"><font size="3">Inspection Steps</font></span></td>
    <td width="149" height="28">
    <p align="center" style="margin-left: 4">
    <span style="font-weight: normal"><font size="3">Test Results</font></span></td>
  </tr>
  <tr>
    <td style="width: 37; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoBodyText" align="center" dir="ltr" style="text-align: center; margin-top: 2; margin-bottom: 2; margin-left:4">
    </td>
    <td width="402" height="1">
    <p style="margin-left: 4"><span style="font-weight: normal"><font size="3">
    SF6 gas analyses</font></span></td>
    <td width="149" height="1">
    </td>
  </tr>
  <tr>
    <td style="width: 37; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoBodyText" align="center" dir="ltr" style="text-align: center; margin-top: 2; margin-bottom: 2; margin-left:4">
    <span style="font-weight: normal"><font size="3">1</font></span></td>
    <td width="402" height="1">
    <p style="margin-left: 4"><span style="font-weight: normal"><font size="3">
    Measure the dew point.</font></span></td>
    <td width="149" height="1">
    </td>
  </tr>
  <tr>
    <td style="width: 37; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoBodyText" align="center" dir="ltr" style="text-align: center; margin-top: 2; margin-bottom: 2; margin-left:4">
    <span style="font-weight: normal"><font size="3">2</font></span></td>
    <td width="402" height="1">
    <p style="margin-left: 4"><span style="font-weight: normal"><font size="3">
    Measure the purity of the gas.</font></span></td>
    <td width="149" height="1">
    </td>
  </tr>
  <tr>
    <td style="width: 37; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoBodyText" align="center" dir="ltr" style="text-align: center; margin-top: 2; margin-bottom: 2; margin-left:4">
    <span style="font-weight: normal"><font size="3">3</font></span></td>
    <td width="402" height="1">
    <p style="margin-left: 4"><span style="font-weight: normal"><font size="3">
    Check the gas decomposition.</font></span></td>
    <td width="149" height="1">
    </td>
  </tr>
  <tr>
    <td style="width: 37; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoBodyText" align="center" dir="ltr" style="text-align: center; margin-top: 2; margin-bottom: 2; margin-left:4">
    <span style="font-weight: normal"><font size="3">4</font></span></td>
    <td width="402" height="1">
    <p style="margin-left: 4"><span style="font-weight: normal"><font size="3">
    Measure the moisture rate ( PPMM )</font></span></td>
    <td width="149" height="1">
    </td>
  </tr>
  <tr>
    <td style="width: 37; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoBodyText" align="center" dir="ltr" style="text-align: center; margin-top: 2; margin-bottom: 2; margin-left:4">
    <span style="font-weight: normal"><font size="3">5</font></span></td>
    <td width="402" height="1">
    <p style="margin-left: 4"><span style="font-weight: normal"><font size="3">
    Check the lubrication of accessible bearing.</font></span></td>
    <td width="149" height="1">
    <p style="margin-left: 4"></td>
  </tr>
  <tr>
    <td style="width: 37; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoBodyText" align="center" dir="ltr" style="text-align: center; margin-top: 4; margin-bottom: 4; margin-left:4">
    <span style="font-weight: normal"><font size="3">6</font></span></td>
    <td width="402" height="1">
    <p style="margin-left: 4"><span style="font-weight: normal"><font size="3">
    Check  the gas pressure.</font></span></td>
    <td width="149" height="1">
    </td>
  </tr>
  <tr>
    <td style="width: 37; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p align="center">
    <span style="font-weight: normal"><font size="3">7</font></span></td>
    <td width="402" height="1">
    <p style="margin-left: 4"><span style="font-weight: normal"><font size="3">
    Trial operate close  open several times</font></span></td>
    <td width="149" height="1">
    </td>
  </tr>
  <tr>
    <td style="width: 37; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p style="margin-left: 4"><u><span style="font-weight: normal">
    <font size="3">Note</font></span></u></td>
    <td width="402" height="1">
    <p style="margin-left: 4"><span style="font-weight: normal"><font size="3">
    During the first inspection only, all bolted connections should be checked 
    for tightness. All cable connections to the terminal blocks should also be 
    tightened</font></span></td>
    <td width="149" height="1">
    </td>
  </tr>
</table>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="606" id="AutoNumber1" height="1">
  <tr>
    <td style="width: 37; border-left: 1px solid #111111; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p align="center">8</td>
    <td width="402" height="1" style="border-bottom-color: #111111; border-bottom-width: 1">
    <span style="font-family: Times New Roman">&nbsp;Replace 
    any worn-out parts.</span></td>
    <td width="149" height="1" style="border-bottom-color: #111111; border-bottom-width: 1">
    </td>
  </tr>
</table>
<p class="MsoBodyText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoBodyText" dir="LTR" style="margin-top: 0; margin-bottom: 0">
<span style="font-weight: normal">Rearrangement state: Connect all items which 
are disconnected.</span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
<b><span style="font-size:10.0pt;font-family:Arial">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Equipment Code:</span></b></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
<b><span style="font-size:10.0pt;font-family:Arial">Checked by :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><span style="font-size: 10.0pt; font-family: Arial">
Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date:</span></b></p>

<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>