<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
CB-243-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
</HEAD>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=571>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="204"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=476>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>
            Power Stations</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=300>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font face="Arial" size="2">Bulk 
      <span lang="en-us">O</span>il 
      <span lang="en-us">C</span>ircuit <span lang="en-us">B</span>reaker 220 kv <br>
      MC<span lang="en-us"> </span>-<span lang="en-us"> G</span>RAW EDISON RHF- 84<br>
      <span lang="en-us">General Electric,</span> USA</font></B></P></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=158>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; CB-243-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=158>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; <span lang="en-us">Abu 
    Sultan</span> PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=171>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">APPROVED</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=300>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Equipment <span lang="en-us">I</span>nspection (I1 - Y1)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=164>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp;22 May 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=164>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> May 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr"><span dir="LTR"><font face="Times New Roman">This document 
lists the equipment inspection checklist I1, which must be performed on an 
annually bases as indicated by Y1 in the title block.</font></span></P>
<P style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr"><font face="Times New Roman">The first draft initiated by eng. 
Sadie yahyia and tested by eng. Ibrahem abed El rahmen, revised by EDEPC quality 
control eng. Adel Abdel Qader El-Nagar, accepted by  eng. Hasan Elrafai: general 
director, and approved by eng. Fawzy Sobhy Ismail Abu Sultan PS head sector.</font></P>
  <p style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify">
<span dir="ltr"><font face="Times New Roman">This document accepted by eng. Samir Abdel Gilel: EDEPC MPIS coordinator &amp; inspection and 
  quality control general director, and certified by accountant&nbsp;Mahmoud 
  Mohamed Soliman EDEPC admin. &amp; financial inspection, quality control general 
  director and supervisor of inspection&nbsp;&amp; quality control head sector.</font></span></p>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">A work permit must be issued and the qualified maintenance 
  staff should carry the suitable safety category.</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Safety fence  with caution marks surrounding the work area<span lang="en-us"> 
  is required.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Wear your safety and healthy equipment as safety helmet, safety shoes ... etc</li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Remove the CB from service before performing any maintenance work on the 
  breaker</li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Discharge the accumulator pressure to assure safe working conditions, work 
  accumulator pressure is not required for maintenance</li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Safety helmet, safety belt shoes, and tool set</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Blower, voltmeter</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Fine cloth for leaning purposes</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Oil pump, gasket seal,
  Filler </p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Micro ohmmeter </p>
  </li>
</FONT>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Open the red maintenance - 
positioning valve until the hydraulic pressure reaches approximately the pre 
charge. Press to prevent the breaker from closing </P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the condition of the 
hydraulic oil in the sump tank</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the level of the 
hydraulic oil in the sump tank</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the pressure switch 
- pressure settings</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check operation of the 
hydraulic pump</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the trip latch 
clearances</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the opening coil 
when the breaker is opened electrically during maintenance checks on the breaker</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the trip air gap</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Lubricate all operating 
mechanism moving parts</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Clean all interior and 
exterior cabinet surface</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Make sure all electrical 
connections are tight</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Make sure all fasteners 
are tightened.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Connect a top of bushing 
terminal to the terminal resistance test on each of the three breaker poles with the 
breaker closed.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Open the breaker and 
remove the oil from the three tanks.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Open the three tanks manholes.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Perform maintenance check 
on the entrance bushing.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the bushing current 
transformers visually to make sure the leads are in good condition.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Clean the interiors of the 
three tanks using clean lint free rags and insulating oils.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Make sure water has not 
leaked in to the tanks.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Clean the rotating tube 
and the contact supporting arms using clean lint free rags and insulating oil.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Make sure all fasteners 
are tight.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Use the operating 
mechanism red maintenance positioning valve slowly to close the breaker unit, the 
movable contact members are about to enter the interrupter chambers on center. If 
a movable contact member is not on center adjust the contact member alignment.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Continue to slowly close the 
breaker with the main movable contact members.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Aligned with the 
interrupter chambers and as the breaker is closing check the top two&nbsp; main 
movable contact members to make sure that entry in to interrupter chambers is 
centered&nbsp; and the movable contact member are set in a vertical line.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the penetration of 
each main movable contact member in to its stationary contact.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Make sure all electrical 
connections&nbsp; through out the contact assembly are intact.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check all three manhole 
door gaskets to make sure that they are in good sealing condition.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Coat all three manhole 
door gaskets with grease to prevent the gaskets from sticking bolt the three 
manhole closed</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Fill each tank with tested 
oil through the drain valve.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Use the operating 
mechanism maintenance positioning valves slowly to&nbsp; close and slowly to&nbsp; open the breaker 
three times ending with breaker in the full open position.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Use the movable closing 
lever fast to close the breaker.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Use the movable trip lever 
fast to open the breaker.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Use electrical contacts 
to close the breaker.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Use electrical contacts 
to open the breaker.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Reset the C.B in to 
service </P>
    </li>
</ol>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;C 
B 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

</BODY></HTML>