<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
CB-244-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp;&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
</HEAD>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=562>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=middle width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="201"></b></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=467>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>
            Power Stations</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=288>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT></B>
    <span lang="en-us" dir="ltr"><b><font face="Arial" size="2">Vacuum Circuit 
      Breaker 6.3kv</font></b></span></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0">
    <span lang="en-us" dir="ltr"><b><font face="Arial" size="2">Power Vac </font></b></span></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0">
    <span lang="en-us" dir="ltr"><b><font face="Arial" size="2">General Electric</font></b></span></P>
      </TD>
    <TD align=left dir=ltr height=1 vAlign=top width=161>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; CB-244-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=161>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to: </FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; </SPAN></B><font size="2"><b><span style="font-family: Arial">&nbsp;Abu Sultan 
    PS</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=174>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;</SPAN></B><font size="2"><b><span style="font-family: Arial">APPROVED</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=288>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Equipment Inspection (I1-Y1)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=167>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;</B></FONT><B><FONT face=Arial 
      size=1> 16 May 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=167>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;May 2010</B></FONT></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8" align="justify"><span dir="LTR">
<font face="Times New Roman">This document outlines the equipment inspection I1, 
which must be performed on an annually bases as indicated by Y1 in the title 
block.</font></span></P>
<p class="MsoBodyTextIndent" style="margin-top:0; margin-bottom:8" align="justify" dir="ltr">
<span style="font-size: 12.0pt; font-weight: normal">The first draft initiated 
by eng. Saady Ahmed Moha<font face="Times New Roman">med Yahia,  tested by eng. 
Ibrahem Mohamed Abdel Rahman, accepted by eng. Hassan Refaie Hussein general 
director, revised by EDEPC quality control eng. Adel Abd EL-Qader El Nagar, and approved by eng.  Fawzy 
Sobhy Ismaiel 
Head Sector of Abu Sultan PS.</font></span></p>
  <p style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify">
<span dir="ltr"><font face="Times New Roman">This document accepted by eng. Samir Abdel Gilel: EDEPC MPIS coordinator &amp; inspection and 
  quality control general director, and certified by accountant&nbsp;Mahmoud 
  Mohamed Soliman EDEPC admin. &amp; financial inspection, quality control general 
  director and supervisor of inspection&nbsp;&amp; quality control head sector.</font></span></p>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman">
  <span dir="LTR">A work permit must be issued, the qualified maintenance 
  staff should carry the suitable safety category.</span></font></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman">Safety fence  with caution marks surrounding work area is required.</font></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman">Wear your safety equipment as safety helmet, safety shoes, breathing mask, safety glass .. 
  etc.</font></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman">Circuit Breaker must be out of service and on the 
  open position</font></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman">Draw out the circuit breaker.</font></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman">Don't work on breaker mechanism or interrupters 
  unless both the closing springs and opening springs are eitherdischarged</font></p>
  </li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Safety and healthy equipment</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">Complete kit of tools, </span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Fine cloth for cleaning purposes</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Blower, Voltmeter, Megger 500V</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  High tension test set</p>
  </li>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
    <ol>
      <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
Draw out the breaker.</P>
      </li>
      <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
Remove dust or other contaminates from the vacuum interrupters and insulation. </P>
      </li>
      <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
Apply the high potential test to the vacuum interrupters.</P>
      </li>
      <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
Apply the insulation test (Megger, high potential test) to the primary circuit 
and secondary circuit.</P>
      </li>
      <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
Measure the primary circuit resistance using low resistance measuring instrument 
which measure micro-ohms.</P>
      </li>
      <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
Inspect carefully the interrupters and operating mechanism for loose (Nuts, 
Bolts, damaged parts ... etc)</P>
      </li>
      <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
Lubricate the circuit breaker operating mechanism </P>
      </li>
      <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
Inspect all wiring for tightening of connection and possible damage to 
insulation.</P>
      </li>
      <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
Close and open the circuit breaker slowly after it has been serviced.</P>
      </li>
      <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
Close and open the circuit breaker electrically using test cabinet.</P>
      </li>
      <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">Check all protection 
devices by protection staff.</P>
      </li>
      <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
Return the breaker into service with coordination with shift engineer.</P>
      </li>
</ol>
<P align=left style="margin-top: 0; margin-bottom: 0">
<B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Circuit 
Breaker 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">&nbsp; </font></b></P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">&nbsp;</font></b></P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp; </font></b></P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp; </font></b></P>

<P align=center style="margin-top: 0; margin-bottom: 0" dir="ltr">
<img border="0" src="graphics/CB-244-01.jpg" width="854" height="946" align="left"></P>

</BODY></HTML>