<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
CB-255-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=572>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=56>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="205"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=476>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=280>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><FONT face=Arial 
      size=2>SF6 Circuit Breakers 220kv</FONT></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B>
      <span style="font-family:Arial"><font size="2">HPL245 B1, Mechanism: BLG 
      1002A</font></span></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B>
      <span style="font-family: Arial"><font size="2">ABB</font></span></B></P>
      </TD>
    <TD align=left dir=ltr height=1 vAlign=top width=178>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; CB-255-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=178>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Ataka PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=191>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp;&nbsp; APPROVED</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=280>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Equipment Inspection (I2-Y3:6)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=184>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; 14 Jan 2006</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=184>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> Jan 2011</FONT></B></TD></B></TR></TBODY></TABLE>
<P dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify"><span dir="LTR"><font face="Times New Roman">
This document outlines the equipment inspection I2, which must be performed from 
three to six years </font></span>or 2,000 mechanical CLOSE/OPEN operations <span dir="LTR"><font face="Times New Roman">
as indicated by Y3:6 in the title block</font></span></P>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
    <font size="4" face="Arial">Competence Requirement:</font><b>&nbsp;</b></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
Personnel authorized by ABB to carry out assembly,&nbsp;commissioning and maintenance 
work </p>
    <font face="Times New Roman"><p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-size:12.0pt">The first draft initiated by eng. </span>
Salah Kamel Mostafa (HV-Dep. Manager), tested by eng. Sahar Mohamed Ali,<span style="font-size:12.0pt"> 
accepted by eng. </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">Sayed Mahmoud 
Hussein Farag</span><span style="font-size:12.0pt">; general director, revised by EDEPC inspection and quality control eng. Adel Abd 
El-Qader El-Nagar, approved by eng. </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">Mokhtar Abdel 
Latif Mady head sector of Ataka PS.</span></p>
</font>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify"><font face="Times New Roman">This 
document accepted by eng. Samir Abd El Gilil EDEPC inspection &amp; quality control 
general director, MPIS coordinator, and 
certified by accountant Mahmoud Soliman EDEPC admin &amp; financial inspection &amp; 
quality control's general director and supervisor of inspection &amp; quality 
control head sector&nbsp; </font></P>
</blockquote>
<P dir="ltr" style="margin-top: 0; margin-bottom: 8"><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align=left><FONT 
  face="Times New Roman">A work permit must be issued and the qualified 
  maintenance staff should carry the suitable safety category,&nbsp;</FONT> </P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align=left><FONT 
  face="Times New Roman">Safety fence with caution marks surrounding the 
  work area is required,</FONT> </P>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8; mso-list: l3 level1 lfo4; tab-stops: list 36.0pt" 
  align=left><FONT face="Times New Roman"><SPAN 
  style="mso-fareast-language: EN-US">Wear safety and health equipment as safety 
  helmet, safety shoes, safety belts 
  </SPAN>... etc.</FONT></P>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; " dir="ltr">
  Isolate and ground both sides of CB.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; " dir="ltr">
  Switch off and isolate the control circuits i.e. de-energized</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  Closing springs discharged, circuit breaker in open position and grounded.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  There is danger of falling off the top of the CB stack when cleaning 
  insulators or checking connections wear&nbsp;your safety belt.</li>
</ul>
<P dir="ltr" style="margin-top: 0; margin-bottom: 8"><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr">Complete tool kit.</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr">Cleaning tools.</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr"><SPAN 
  style="mso-fareast-language: EN-US">Safety and health equipment as safety 
  helmet, safety shoes, s</SPAN>afety harnesses<SPAN 
  style="mso-fareast-language: EN-US"> 
  </SPAN>... etc.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  Thermovision camera.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  Electronic timer.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <font color="#0000FF">Voltage indicator.</font></li>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">Work to be Carried Out</P>
</B>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
<u>Important Note</u>:</p>
</FONT>
<FONT face="Times New Roman">
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman">All HPL circuit 
  breakers are completely hose-proof, i.e. circuit breakers in operation&nbsp;&nbsp;&nbsp; can 
  be cleaned with high-pressure water without any risk of water entering the 
  circuit breaker and causing damage to essential parts.</span></p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-size:14.0pt;font-family:
Arial">Ocular Inspection</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Clean the circuit breaker insulators from salt and other contaminant deposits. 
  The time interval for cleaning depends on the local conditions.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check external cleaning , heater element function, gas pressure, valves and 
  drainage holes .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  A new or overhauled circuit breaker should be checked for tightness by reading 
  the density monitors after about 1 month and then at 1-2 year intervals in 
  connection with the regular ocular inspection.</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<font face="Arial" size="4">Rating Plates</font></p>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Make a note of the serial number.</p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<font face="Arial" size="4">Operation Counter</font></p>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Make a note of the number of operations.</p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<font size="4" face="Arial">Visual Inspection in Operating Mechanism</font></p>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Look for loose bolts and nuts, oil leaks from dashpots. If leakage replace the 
  complete dashpot</p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<font size="4" face="Arial">Corrosion Inspection and Rust Protection</font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Visual inspection, rust stains polished off and treated with rust protection</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Certain steel parts in the operating mechanism have manganese surface 
  treatment and are then dipped in a rust inhibiting oil. This applies to 
  latches, gear wheels, parts of the link system, etc.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  The closing and opening springs are rust inhibited by painting with 
  two-component paint .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  When supplied, the operating mechanism is equipped with anti-corrosion vapour 
  phase inhibitors.These inhibitors are only for protection during transport. 
  Despite the extensive rust inhibitor treatment, minor corrosion can occur 
  after some years especially if the circuit-breaker is located in a strongly 
  corrosive environment. Rust spots should be cleaned and new rust inhibitor 
  applied with a brush or spray.</li>
</ol>
<blockquote>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<FONT face=Arial size=4>
<u>Important Note</u>:</FONT></p>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  The recommended rust inhibitor is Grease ,,G,, or Tectyl 506, Grease ,,G,, 
  USED for greasing sealing rings and crevice corrosion protection.&nbsp; (Grease 
  ,,G,,&nbsp; Lubricants 1HSB445409-1), Tectyl 506 forms a waxy protective skin when 
  it dries and therefore it must not be sprayed into bearings and mechanisms or 
  on to gear-wheels and chains.</p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span dir="ltr"><font face="Arial" size="4">Greasing</font></span></p>
<blockquote>
  <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
  The ball, roller and needle bearings in the operating mechanism are 
  permanently lubricated and require no maintenance. Lubrication is therefore 
  limited to shafts in the latches of the operating mechanism and the worm gear 
  in the drive unit with grease ,,M,,.</p>
  <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
<FONT face=Arial size=4>
<u>Important Note</u>:</FONT><b> </b></p>
  <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
  Grease ,,M,, is Low-temperature grease for long-term and&nbsp;&nbsp; permanent 
  lubrication of worm gears, spur gears and other machine elements. Counteracts 
  wear and corrosion, (Grease ,,M,, special&nbsp; Lubricants 1HSB445409-1).</p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<font face="Arial" size="4">Thermovision Measurements</font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  To be carried out at full load before the circuit-breaker is taken out of 
  service. The load current must be taken into consideration during the 
  measurements as well as large variations in the load current 3-4 hours before 
  the measurements.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the temperature rise of the external parts of the breaker unit. The 
  maximal allowed temperature difference between phases is 5 degrees .&nbsp; </li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<font size="4" face="Arial">Measurement&nbsp; Spring Charging</font></p>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Measure the dimension between the spring bridge and frame foot 
  .&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<font face="Arial" size="4">Operating Test</font></p>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Operating test in combination with measurement of operating times </p>
  <blockquote>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
    <b>- </b>&nbsp;Closing time &lt; 65 ms&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;-&nbsp; Opening time coil I&nbsp; 20  2 
    ms&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
    -&nbsp; Opening time coil II&nbsp; 20  2ms </p>
  </blockquote>
</blockquote>
<p class="MsoBlockText" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
<b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
CB Code:</font></b></p>
<p class="MsoBlockText" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
<b><font face="Arial" size="2">Checked by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</font></b></p>
</FONT>

<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">
<font size="4" face="Arial"><u>Remarks</u>:</font></P>

<blockquote>

<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">
...............................................................................................................................................</P>

</blockquote>

<P align=left dir="ltr" style="margin-top: 0; margin-bottom: 8"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;CB Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>