<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
CB-256-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</STYLE>
</HEAD>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=571>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=56>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="205"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=475>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=287>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><FONT face=Arial 
      size=2>SF6 Circuit Breakers 220kv</FONT></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B>
      <span style="font-family:Arial"><font size="2">HPL245 B1, Mechanism: BLG 
      1002A</font></span></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B>
      <span style="font-family: Arial"><font size="2">ABB</font></span></B></P>
      </TD>
    <TD align=left dir=ltr height=1 vAlign=top width=170>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; CB-256-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=170>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Ataka PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=183>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp;&nbsp; APPROVED</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=287>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Minor Maintenance Procedures (P1-Y15)</FONT></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1> 14 Jan 2006</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> Jan 2011</FONT></B></TD></B></TR></TBODY></TABLE>
<P dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify"><span dir="LTR"><font face="Times New Roman">
This document outlines the minor maintenance procedures P1, which must be 
performed every fifteen years </font></span>or 5,000 mechanical CLOSE/OPEN operations <span dir="LTR"><font face="Times New Roman">
as indicated by Y15 in the title block</font></span></P>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
    <font size="4" face="Arial">Competence Requirement:</font><b>&nbsp;</b></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
Personnel authorized by ABB to carry out assembly,&nbsp;commissioning and maintenance 
work </p>
    <font face="Times New Roman"><p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-size:12.0pt">The first draft initiated by eng. </span>
Salah Kamel Mostafa (HV-Dep. Manager), tested by eng. Sahar Mohamed Ali,<span style="font-size:12.0pt"> 
accepted by eng. </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">Sayed Mahmoud 
Hussein Farag</span><span style="font-size:12.0pt">; general director, revised by EDEPC inspection and quality control eng. Adel Abd 
El-Qader El-Nagar, approved by eng. </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">Mokhtar Abdel 
Latif Mady head sector of Ataka PS.</span></p>
</font>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify"><font face="Times New Roman">This 
document accepted by eng. Samir Abd El Gilil EDEPC inspection &amp; quality control 
general director, MPIS coordinator, and 
certified by accountant Mahmoud Soliman EDEPC admin &amp; financial inspection &amp; 
quality control's general director and supervisor of inspection &amp; quality 
control head sector&nbsp; </font></P>
</blockquote>
<P dir="ltr" style="margin-top: 0; margin-bottom: 8"><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align=left><FONT 
  face="Times New Roman">A work permit must be issued and the qualified 
  maintenance staff should carry the suitable safety category.</FONT></P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align=left><FONT 
  face="Times New Roman">Safety fence with caution marks surrounding the work 
  area is required.</FONT></P>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; mso-list: l3 level1 lfo4; tab-stops: list 36.0pt" 
  align=left><FONT face="Times New Roman"><SPAN 
  style="mso-fareast-language: EN-US">Wear safety and health equipment as safety 
  helmet, safety shoes, safety belts 
  </SPAN>... etc.</FONT></P>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; " dir="ltr">
  Isolate and ground both sides of CB.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; " dir="ltr">
  Switch off and isolate the control circuits i.e. de-energized</p>
  </li>
  <li dir="ltr">
  <p style="margin-top:0; margin-bottom:0" dir="ltr" align="left">
  <font face="Times New Roman">Closing springs discharged, circuit breaker in open position and grounded.</font></li>
  <li dir="ltr">
  <p style="margin-top:0; margin-bottom:0" dir="ltr" align="left">
  <font face="Times New Roman">There is danger of falling off the top of the CB stack when cleaning 
  insulators or checking connections wear&nbsp;your safety belt.</font></li>
</ul>
<P dir="ltr" style="margin-top: 0; margin-bottom: 8"><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr"><SPAN 
  style="mso-fareast-language: EN-US">Safety and health equipment as safety 
  helmet, safety shoes, s</SPAN>afety harnesses<SPAN 
  style="mso-fareast-language: EN-US"> 
  </SPAN>... etc.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font color="#0000FF">Voltage indicator.</font></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">Complete tool kit, 
  cleaning tools.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
  Thermovision camera.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
  Electronic timer.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Gas filling equipment</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Spray equipment, clothes and wrenches</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Resistance Bridge, test current min. 200 A DC</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Variable DC voltage source</li>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left dir="ltr">Work to be Carried Out</P>
</B>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
<u>Important Note</u>:</p>
</FONT>
<FONT face="Times New Roman">
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman">All HPL circuit 
  breakers are completely hose-proof, i.e. circuit breakers in operation&nbsp;can 
  be cleaned with high-pressure water without any risk of water entering the 
  circuit breaker and causing damage to essential parts.</span></p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-size:14.0pt;font-family:
Arial">Ocular Inspection</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Clean the circuit breaker insulators from salt and other contaminant deposits. 
  The time interval for cleaning depends on the local conditions.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check external cleaning, heater element function, gas pressure, valves and 
  drainage holes .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  A new or overhauled circuit breaker should be checked for tightness by reading 
  the density monitors after about 1 month and then at 1-2 year intervals in 
  connection with the regular ocular inspection.</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<font face="Arial" size="4">Rating Plates</font></p>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Make a note of the serial number.</p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<font face="Arial" size="4">Operation Counter</font></p>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Make a note of the number of operations.</p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font size="4" face="Arial">SF6 Gas</font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Filling of gas (if necessary)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Dew point at normal pressure in circuit-breaker (i.e. Dew point maximum -5  C 
  at rated filling pressure and + 20  C temperature).</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font face="Arial" size="4">Insulators</font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Visual inspection and cleaning</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Spray and rub the insulators clean</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check cementing, bolts and nuts&nbsp;</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
<font face="Arial" size="4">Main Current Circuit (Resistance Check)</font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
  Check resistance of CB when <b>circuit</b> breaker only operating &gt;100 
  CLOSE/OPEN <b>operations</b>/ year after 6-8 years or 2500 mech. CLOSE/OPEN <b>
  operations</b>.<b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
  </b></li>
</ol>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
<FONT face=Arial size=4>
<u>Important Note</u>:<u>&nbsp; </u>
</FONT>
  Main circuit resistance per breaking chamber &lt; 38&#937;. </p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font face="Arial" size="4">Contact System (Opening position)</font></p>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
  Inspection of reference holes in outer arm and mechanism housing.&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
  </p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font size="4" face="Arial">Operating Characteristics</font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Measurement of operating times:<br>
&nbsp;</p>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
<FONT face=Arial size=4>
<u>Important Note</u>:&nbsp;&nbsp;&nbsp;&nbsp;
</FONT>
  Closing time &lt; 65 ms&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
  Opening time coil I&nbsp; 20  2 ms&nbsp;&nbsp;&nbsp;</p>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
  Opening time coil II&nbsp; 20  2 ms&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Close-Open time max. 55 ms&nbsp;</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Phase discrepancy.&nbsp;<b><br>
  </b>
<FONT face=Arial size=4>
<u>Important Note</u>:
</FONT>
  Max. Phase discrepancy between phases: at closing 4 ms; at opening 3 ms. Max. 
  Discrepancy between breaks in the same phase: at closing 3 ms; at opening 2ms.</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font size="4" face="Arial">Operation Availability</font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Pull rod system: checking of the tightening torque of nuts on the pull rods. 
  (torque 300 Nm)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Safety of release of operation:&nbsp; Measurement of min. operating 
  voltage.&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<br>
  Closing coil: &lt; 85% of nominal voltage.&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Opening coil: &lt; 70% 
  of nominal voltage.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Anti-pumping device:&nbsp;(Checking anti-pumping function)&nbsp;The circuit-breaker in 
  open position, the operating mechanism charged, CLOSE and OPEN impulse given 
  simultaneously (the close button shall be pressed). The circuit-breaker will 
  make a CLOSE - OPEN operation and may not close when the operating mechanism 
  is charged.</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font size="4" face="Arial">Motor Current</font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  The motor current is to be measured at the end of the charging operation.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Maximum allowed motor current is 110% of value measured at routine test. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  The charging time is allowed to change up to 30% from value measured at 
  routine test. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  The motor<b> </b>shall be able to<b> </b>change<b> </b>the spring at min. 85% 
  of nominal voltage (IEC).<b>&nbsp;</b></li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font size="4" face="Arial">Dash Pots</font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Checking of oil-level or recording of damping during operation alternatively. 
  Recording of damping during operation is made by means of circuit breaker 
  analyzer with transducers connected to:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Main shaft of the circuit breaker mechanism when checking the opening 
  dash-pot. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Main shaft (cam shaft) of the opening mechanism when checking the opening 
  dash-pot.<br>
  <br>
<FONT face=Arial size=4>
<u>Important Note</u>:</FONT>
  These measurements are to be carried out only by specially trained personal.</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font size="4" face="Arial">Catch Gears</font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Visual control of the adjustment</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Play of gaps in the catch-gears acc. To manual 1HSB515409-100</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Greasing of shafts and catch surfaces with grease &quot;L&quot;&nbsp; <br>
  <br>
<FONT face=Arial size=4>
<u>Important Note</u>:
</FONT>
  Grease ,, L,, is Low-temperature grease suitable for lubricating precision 
  components (Grease ,,L,, special&nbsp; Lubricants 1HSB445409-1).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Chang the signal from coil 1to coil 2.</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font size="4" face="Arial">Coils</font></p>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
  The resistance of coils and coil currents are allowed to differ  10% from<b>
  </b>value measured at routine test.</p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font size="4" face="Arial">Mechanical Interlocking</font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  In OPEN position the distance between the interlocking arm and the 
  interlocking disc shall be min. 2 mm.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  In CLOSE position there must be full contact between the arm and disc (No gap 
  is permitted).</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font face="Arial" size="4">Heaters</font><b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </b></p>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
  Checking of resistance: If applicable, check signal for loss of power.</p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font face="Arial" size="4">Central Control Cubicle</font></p>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <u>Checking of resistance</u>:</p>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <b>- </b>Small cubicle:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <b>&nbsp;</b>48 W, 220 V&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; R = 1000 
  Ohms  10%</p>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <b>- </b>Middle or large cubicle:<b> </b>140 W, 220 V&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; R = 346 Ohms  
  10%</p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font size="4" face="Arial">Thermostat</font></p>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
  If applicable,<b> </b>check that the thermostat is adjusted to requested 
  value. </p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font face="Arial" size="4">Terminal Blocks</font></p>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
  Tightening of screws or clamps</p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font face="Arial" size="4">Direct on Line Motor Starter</font></p>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
  If applicable, check signal for loss of power.</p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font face="Arial" size="4">Tightness of SF6 Gas</font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
  Density monitoring :&nbsp; Check the density switches and signal/blocked circuits .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
  Accuracy test of the pressure gauge must be done at standard reference 
  atmosphere i.e. +20 <sup><span style="font-size: 16.0pt">&#9702;</span></sup><span style="font-size: 16.0pt">c</span> 
  and 101.3 Kpa (1013 mbar)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
  Remove the density switch from the circuit-breaker for checking of function.&nbsp;
  </li>
</ol>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
<FONT face=Arial size=4>
<u>Important Note</u>:
</FONT>
  Min. permissible voltage for test of the circuits in the density switch (30 
  V).</p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font face="Arial" size="4">Blocking Relays</font></p>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
  The relays shall close when a density switch is pulled out from a pole 
  pressurized<b> </b>to filling pressure.</p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font size="4" face="Arial">Corrosion</font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
  Outside: Visual check, particularly check protected components in non heated 
  compartments, pull-rod system, clevis couplings, springs</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
  Treat with anti-rust oil if necessary</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font face="Arial" size="4">Lubrication</font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Operating mechanism sliding surfaces of spring bridge with Grease &quot;M&quot; and 
  chains with Oil &quot;A&quot; &nbsp;<br>
  <br>
<FONT face=Arial size=4>
<u>Important Note</u>:</FONT>
</li>
</ol>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Grease ,,M,, is Low-temperature grease for long-term and&nbsp;permanent lubrication 
  of worm gears, spur gears and other machine elements. Counteracts wear and 
  corrosion. (Grease ,,M,, special&nbsp; Lubricants 1HSB445409-1).</p>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Oil ,,A,, is thin , fully synthetic lubricating oil for precision components 
  in the Operating mechanism and circuit breaker.&nbsp; (Oil ,,A,, special&nbsp; 
  Lubricants 1HSB445409-1).</p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font face="Arial" size="4">Tightening Torque</font></p>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
  Check of tightening torque on screw joints.( tightening torque for grounding 
  79 Nm)</p>
</blockquote>
</FONT>

<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">
<font size="4" face="Arial"><u>Remarks</u>:</font></P>

<blockquote>

<P align=left style="margin-top: -11; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

</blockquote>

<P align=left dir="ltr" style="margin-top: 0; margin-bottom: 8"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;CB  </FONT></B>
<FONT face="Times New Roman">
<b><font face="Arial" size="2">Code</font></b></FONT><B><FONT face=Arial 
size=2>:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

</BODY></HTML>