<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><HTML 
xmlns="http://www.w3.org/TR/REC-html40" xmlns:v = 
"urn:schemas-microsoft-com:vml" xmlns:o = 
"urn:schemas-microsoft-com:office:office" xmlns:w = 
"urn:schemas-microsoft-com:office:word"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>cb-000-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
DRAFT</TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1252">
<META content=FrontPage.Editor.Document name=ProgId>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content="Microsoft Word 9" name=Originator><!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<STYLE>@font-face {
	font-family: Wingdings;
}
@page Section1 {size: 595.3pt 841.9pt; margin: 72.0pt 90.0pt 72.0pt 90.0pt; mso-header-margin: 35.4pt; mso-footer-margin: 35.4pt; mso-paper-source: 0; }
P.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoNormalTable {
	FONT-SIZE: 10pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""
}
H5 {
	FONT-WEIGHT: normal; FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"
}
TABLE.MsoTableGrid {
	BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-SIZE: 10pt; BORDER-LEFT: windowtext 1pt solid; BORDER-BOTTOM: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; TEXT-ALIGN: left
}
H4 {
	FONT-SIZE: 10pt; MARGIN: 0cm 0cm 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial; TEXT-ALIGN: center
}
H2 {
	FONT-SIZE: 13pt; MARGIN: 0cm -27pt 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial
}
</STYLE>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]--></HEAD>
<BODY lang=EN-US style="tab-interval: 36.0pt" bgColor=white background=""><!--[if gte mso 9]><xml>
 <v:background id="_x0000_s1025" o:bwmode="white">
  <v:fill src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/>
 </v:background></xml><![endif]-->
<TABLE height=1 cellSpacing=1 cellPadding=7 width=591 border=1>
  <TBODY>
  <TR><B>
    <TD vAlign=top width=55 height=1 rowSpan=6>
    <b>
    <img border="0" src="graphics/AUX%20TRANS.gif" width="58" height="213"></b></TD>
    <TD vAlign=top width=496 colSpan=2 height=1>
      <TABLE width="101%" border=0>
        <TBODY>
        <TR>
          <TD width="48%">
            <P align=left><B><FONT face=Arial size=5>Power 
            Stations</FONT></B></P></TD><B>
          <TD align=right width="92%">
            <P align=right><FONT face=Arial size=5><B>Technical 
            Procedure</B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=292 height=93 rowSpan=3>
      <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=left><B><SPAN 
      style="FONT-SIZE: 7.5pt; FONT-FAMILY: Arial">Equipment</SPAN><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">:</SPAN></B><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">&nbsp;</SPAN><b><span style="font-size: 12.0pt; font-family: Arial"><br>
      </span><font size="2"><span style="font-family: Arial">GIS Circuit Breaker 
      500kv<br>
      SFMT<br>
      MITSUBISHI</span></font></b></P></TD><B>
    <TD dir=ltr vAlign=top align=left width=191 height=33><FONT face=Arial 
      size=1>Document No: </FONT><FONT face=Arial 
      size=2><B>&nbsp;&nbsp;</B></FONT><b><span style="font-size: 10.0pt; font-family: Arial">CB-000-r0</span></b></TD></B></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=191 height=38><B><FONT face=Arial 
      size=1>Issued to:&nbsp; </FONT><FONT face=Arial 
      size=2>&nbsp;</FONT><span style="font-size: 10.0pt; font-family: Arial">EL 
    KUREIMAT&nbsp; P/S</span></B></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=186 height=1><B><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      &nbsp;<FONT face=Arial size=2>DRAFT</FONT></B></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=292 height=1 rowSpan=2><FONT 
      face=Arial size=1><B>Procedure:</B></FONT><p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <b><span style="font-size:10.0pt;font-family:Arial">Equipment inspections
    </span></b><span style="font-size: 12.0pt; font-family: Times New Roman">
    (special inspection)</span></TD><B>
    <TD dir=ltr vAlign=top align=left width=186 height=33><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1> Date: <B>&nbsp;&nbsp;&nbsp;&nbsp; </B></FONT></TD></B></TR>
  <TR><B>
    <TD dir=ltr vAlign=top align=left width=186 height=1><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1> to be 
      Reviewed:<B>&nbsp;&nbsp;&nbsp;</B> </FONT><B><FONT face=Arial 
      size=1>&nbsp;</FONT></B></TD></B></TR></TBODY></TABLE><FONT size=2>
<P 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left>&nbsp;</P>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><b><font size="5"><span style="font-family:Arial">Introduction</span></font><span style="font-size:13.5pt;font-family:Arial"> </span>
</b></p>
</FONT>
<blockquote>
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">This inspection details the items which are inspected after a predetermined 
  permissible number of operations or when some abnormal behavior is found.</p>
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">The necessary parts of the breaker should be inspected by a special inspection 
  program.</p>
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">The first draft is initiated by eng. Sherif Mahrous Omar tested by eng. Nafad 
  Kamel Mahmoud, revised by UEEPCO. Quality control general director eng. Gamal 
  Abd Elwahab, accepted by technical expert eng. Hassan Elbehiry and approved by 
  eng. Mohamed Gamal Diab Head sector of El-Kuriemat power station.</p>
</blockquote>
<FONT size=2>
<p class="MsoNormal" dir="LTR" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<b><span style="font-family:Arial"><font size="5">Safety Precautions</font></span></b></p>
</FONT>
<ul>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">Open the circuit breaker and open the DS's at both sides of the breaker pole. 
  Ground the main conductor.</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">Switch off the power supply to the control circuit and exhaust the compressed 
  air from the drain valve of the air reservoir.</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">Evacuate the sf6 gas and ventilate the inside of the enclosures carefully 
  before internal inspection.</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">Be sure to insert the closing or tripping preventative pins at the time of 
  internal inspection and inspection of moving parts.</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">Use designated lubricant.
  </li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">Do not smear the lubricant on the insulators.</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">Renew all the O-rings at the flanges which have been opened for inspection. 
  Handle O-rings with special care to avoid any damage.</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">Do not disassemble the slide seal assemblies.</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">Replace the absorbent after the inspection inside enclosure is finished. 
  Replacement should be done just before the evacuation of the air inside the 
  enclosure.</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">Tighten each bolt with a proper torque.</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">Test the leakage of all reassembled gas seals.</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">Compare the mechanical operation data obtained before and after the inspection 
  to insure orderly operation of the breaker.</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">DON'T OPERATE THE CIRCUIT BREAKER BY THE PNEUMATIC&nbsp; OPERATING MECHANISM WHEN 
  THE SF6 GAS PRESSURE IN THE ENCLOSURES IS BELOW THE LOCK PRESSURE</li>
</ul>
<FONT size=2>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
<b><span style="font-family:Arial">Environmental Recommendations</span></b></p>
<ul type="disc" style="margin-bottom: 0cm">
  <li class="MsoNormal" dir="LTR" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 36.0pt; margin-right: 0cm">
  Fix any oil leaks from shock absorber oil to prevent pollution and save money 
  of wasted oil. Oil leaks to the ground have very bad impacts on the 
  environment, mainly on soil and ground water and eventually on the ecosystem.
  </li>
</ul>
<p class="MsoNormal" dir="LTR" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 72.0pt">
&quot;It takes only I liter of Hydrocarbon spilled in an aquifer to render 1,000,000 
liters of potable water useless for human consumption&quot; </p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
<b><span style="font-size:13.5pt;font-family:Arial">Tools and Equipment </span>
</b></p>
<ul type="disc" style="margin-bottom: 0cm">
  <li class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 36.0pt; margin-right: 0cm">
  220V ac supply. </li>
  <li class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 36.0pt; margin-right: 0cm">
  Portable pressure gauge. </li>
  <li class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 36.0pt; margin-right: 0cm">
  Emergency light. </li>
  <li class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 36.0pt; margin-right: 0cm">
  Timing equipment. </li>
</ul>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
<b><span style="font-size:13.5pt;font-family:Arial">&nbsp;</span></b></p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
<b><span style="font-size:13.5pt;font-family:Arial">Work to be carried out
</span></b></p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
When the breaker has operated for a predetermined number of operations indicated 
in the following table, the arc contacts and nozzles should be renewed 
irrespective of wear or erosion.</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
&nbsp;</p>
<div align="left" dir="ltr">
  <table class="MsoTableGrid" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none; margin-left: 32.4pt">
    <tr>
      <td width="241" valign="top" style="width: 180.65pt; border: 3.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #F3F3F3">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      Interrupting current </td>
      <td width="251" valign="top" style="width: 188.35pt; border-left: medium none; border-right: 3.0pt solid windowtext; border-top: 3.0pt solid windowtext; border-bottom: 3.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #F3F3F3">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      Permissible operation numbers</td>
    </tr>
    <tr>
      <td width="241" valign="top" style="width: 180.65pt; border-left: 3.0pt solid windowtext; border-right: 3.0pt solid windowtext; border-top: medium none; border-bottom: 3.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      Rated interrupting current </td>
      <td width="251" valign="top" style="width: 188.35pt; border-left: medium none; border-right: 3.0pt solid windowtext; border-top: medium none; border-bottom: 3.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      Approx. 20 times </td>
    </tr>
    <tr>
      <td width="241" valign="top" style="width: 180.65pt; border-left: 3.0pt solid windowtext; border-right: 3.0pt solid windowtext; border-top: medium none; border-bottom: 3.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      Rated normal current </td>
      <td width="251" valign="top" style="width: 188.35pt; border-left: medium none; border-right: 3.0pt solid windowtext; border-top: medium none; border-bottom: 3.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      Approx 2000 times</td>
    </tr>
    <tr>
      <td width="241" valign="top" style="width: 180.65pt; border-left: 3.0pt solid windowtext; border-right: 3.0pt solid windowtext; border-top: medium none; border-bottom: 3.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      Small current </p>
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      (about several hundred amperes)</td>
      <td width="251" valign="top" style="width: 188.35pt; border-left: medium none; border-right: 3.0pt solid windowtext; border-top: medium none; border-bottom: 3.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      Approx. 4000 times </td>
    </tr>
  </table>
</div>
<p class="MsoNormal" align="center" dir="LTR" style="text-align: center; direction: ltr; unicode-bidi: embed">
<u>Permissible operation numbers of the C.B</u></p>
<p class="MsoNormal" align="center" dir="LTR" style="text-align: center; direction: ltr; unicode-bidi: embed">
&nbsp;</p>
<p class="MsoNormal" align="center" dir="LTR" style="text-align: center; direction: ltr; unicode-bidi: embed">
&nbsp;</p>
<div align="left" dir="ltr">
  <table class="MsoTableGrid" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none; margin-left: 32.4pt">
    <tr>
      <td width="241" valign="top" style="width: 180.65pt; border: 3.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #F3F3F3">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      Name of parts </td>
      <td width="251" valign="top" style="width: 188.35pt; border-left: medium none; border-right: 3.0pt solid windowtext; border-top: 3.0pt solid windowtext; border-bottom: 3.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #F3F3F3">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      Service limit</td>
    </tr>
    <tr>
      <td width="241" valign="top" style="width: 180.65pt; border-left: 3.0pt solid windowtext; border-right: 3.0pt solid windowtext; border-top: medium none; border-bottom: 3.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      Stationary arc contact</td>
      <td width="251" valign="top" style="width: 188.35pt; border-left: medium none; border-right: 3.0pt solid windowtext; border-top: medium none; border-bottom: 3.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      The tip of the stationary arc contact wears more than 2mm or is chipped 
      significantly.</td>
    </tr>
    <tr>
      <td width="241" valign="top" style="width: 180.65pt; border-left: 3.0pt solid windowtext; border-right: 3.0pt solid windowtext; border-top: medium none; border-bottom: 3.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      Moving arc contact</td>
      <td width="251" valign="top" style="width: 188.35pt; border-left: medium none; border-right: 3.0pt solid windowtext; border-top: medium none; border-bottom: 3.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      The tip of the moving arc contact wears more than 2mm or is chipped 
      significantly.</td>
    </tr>
    <tr>
      <td width="241" valign="top" style="width: 180.65pt; border-left: 3.0pt solid windowtext; border-right: 3.0pt solid windowtext; border-top: medium none; border-bottom: 3.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      Nozzles</td>
      <td width="251" valign="top" style="width: 188.35pt; border-left: medium none; border-right: 3.0pt solid windowtext; border-top: medium none; border-bottom: 3.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      The diameter of the nozzle throat is enlarged to more than 1mm or the 
      nozzle is significantly flaked.</td>
    </tr>
  </table>
</div>
<p class="MsoNormal" align="center" dir="LTR" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-bottom: 6.0pt">
<u>Service limit of arc contacts and nozzles</u></p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
<b><u><span style="text-decoration:none">&nbsp;</span></u></b></p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
<b><u>REMARKS:</u></b></p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
....................................................................................................................</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
..</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
..</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
..</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
..</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
..</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
..</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
..</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
..</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
..</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
..</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
..</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
..</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
..</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
..</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
..</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
..</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
..</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
..</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
..</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
&nbsp;</p>
<P 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Equipment&nbsp;code:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT></B></P>
<P 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left><B><FONT face=Arial size=2>Checked 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;</FONT></B></FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</P></BODY></HTML>