<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
CB-237-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
</HEAD>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=583>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=56>
    <p style="margin-top: 0; margin-bottom: 0">
    <B>
    <IMG border=0 
      src="../../images/mpis-1.gif" width="59" height="200"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=487>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=300>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><FONT face=Arial 
      size=2>SF6 Circuit Breakers</FONT></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0">
      &nbsp;</P>
      </TD>
    <TD align=left dir=ltr height=1 vAlign=top width=169>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; CB-237-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=169>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to: </FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;Aswan</SPAN></B><font size="2"><b><span style="font-family: Arial"> 
    Dam 
    1 PS</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=182>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp; </SPAN></B>
    <font size="2"><b><span style="font-family: Arial">APPROVED</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=300>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT>
      <font face="Arial" size="2">Dew Point Measurement using DP 19-GEC</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=175>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;</B></FONT><B><FONT face=Arial 
      size=1> 11 May 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=175>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;</B></FONT><B><FONT face=Arial size=1> May 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8"><span dir="LTR">
<font face="Times New Roman">This procedurs explains the steps required to check 
the value of DEW POINT of SF6 gas. The above model DP 19 - GEC is specialy 
designed for field use, the measurements are made at pressure 10 mp - 10 bar. </font></span></P>
<P style="margin-top: 0; margin-bottom: 8"><span dir="LTR">
<font face="Times New Roman">The measurements are based on the chilled mirror 
principle which guarantees direct and precise measurement of the actual humidity</font></span></P>
<P style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr"><font face="Times New Roman">The first draft 
was initiated and tested by eng. Naser El Sayed Abd 
EL-Aziz, accepted by general director eng. Mohamed Osama Soliman Selim, 
approved by eng. 
Mohamed Abdel-Baset&nbsp; head sector of Aswan Dam (1&amp;2) power stations and 
certified by eng. Kamel Ragheb Hakem HPGC&nbsp; inspection and quality control 
general director. </font></P>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">A work permit must be issued, the qualified maintenance 
  staff should carry the suitable safety category.</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Safety fence  with caution marks surrounding work area is required.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Wear your safety equipment as safety helmet, safety shoes, breathing mask, safety glass ... 
  etc</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR"><font face="Times New Roman">The circuit breaker is open, 
  isolated and properly earthed.</font></span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR"><font face="Times New Roman">Make sure that the measuring gas 
  outlet (no.2 fig.2) is open.</font></span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR"><font face="Times New Roman">Make sure that the power supply 
  is 220Vac and the voltage selector switch of the instrument is 220v</font></span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR"><font face="Times New Roman">Make sure that the gas pressure 
  not exceed more than &quot;10&quot; bar&nbsp; </font></span></p>
  </li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">The moisture  measuring device DP19 GEC</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Suitable wrenches for the hose connection</p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Clean clothes</p>
  </li>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
<P align=left style="margin-top: 8; margin-bottom: 8">
<font face="Arial" size="4">Check the Condition of the 
Instrument before use and all <font color="#0000FF">tupes</font> and couplings must be 
Flushed with Dry Gas</font></P>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Arial" size="4">Check Dew Point Mirror as 
follow:</font></P>
    <ol>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Close the control valve 
completely.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Open the flow meter valve.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Open the control valve 
slowly unit gas flow of 30 - 40 L / H is indicated.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Press the nains switch.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Press the mode switch, now 
both switches are illuminated.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check dew point mirror 
condition as follow:<br>
- The indicator needle is in the 
middle of the red field means correct<br>
- The indicator needle moves towards 
the red field but remains in the green field means contaminated</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">In case of contaminated 
mirror, it must be cleaned as follow:<br>
-
Wait until the temprature indicator 
shows ambient temprature because if mirror temprature is below 
ambient temprature when opening the measuring head, dew will form on the mirror<br>
-
Close the control valve.<br>
-
Open the measuring head.<br>
-
Clean the mirror.<br>
-
Install the front part of the 
measuring.<br>
-
If the indicator is now in the 
middle of the red field, the mirror is clean, if it remains with in the green 
field or at the edge of the red field, set the indicator needle with light intensity 
potentiometer (no. 9 figure1) to the middle of the red field<br>
-
If the range of the light intensity 
potentiometer is not sufficient, lamp and photocell in the front part of 
the measuring head must be cleaned.</P>
      </li>
</ol>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font size="4" face="Arial">Measurement</font><font size="2" face="Arial"><b>

</b> </font></P>
    <ol>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Close the control valve 
completely.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Open flowmeter valve 
completely.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Open control valve slowly 
until the required gas flow of 30 - 40 L/H is reached.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Press the mode switch to 
check the mirror condition as described above.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Release the mode switch 
(light is off), the instrument starts cooling until dew point is reached and 
needle moves in to the green field.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Wait until the indication 
of the digital display stabilizes.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Read the dew point.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Determine the moisture 
contenes from the chart (fig. 3) in PPMv.</P>
      </li>
</ol>
<P align=left>
<B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

<P align=left style="margin-top: 0; margin-bottom: 8">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">
&nbsp;</P>
<P align=center style="margin-top: 0; margin-bottom: 0">
<font size="4" face="Arial">Front Panel</font></P>
<P align=center style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/CB-237-01.jpg" width="571" height="359"><font size="2" face="Arial"><b><br>
Figure 1</b></font></P>
    <div align="center">
      <center>
    <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="68%" id="AutoNumber1">
      <tr>
        <td width="6%" align="center" style="border-style: none; border-width: medium">
        <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">1</font></td>
        <td width="42%" style="border-style: none; border-width: medium">
        <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Mains 
        switch</font></td>
        <td width="7%" align="center" style="border-style: none; border-width: medium">
        <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">6</font></td>
        <td width="45%" style="border-style: none; border-width: medium">
        <p style="margin-left: 4; margin-top: 0; margin-bottom: 0">
        <font face="Arial" size="2">Moasuring head</font></td>
      </tr>
      <tr>
        <td width="6%" align="center" style="border-style: none; border-width: medium">
        <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></td>
        <td width="42%" style="border-style: none; border-width: medium">
        <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Mode 
        switch</font></td>
        <td width="7%" align="center" style="border-style: none; border-width: medium">
        <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">7</font></td>
        <td width="45%" style="border-style: none; border-width: medium">
        <p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
        <font face="Arial" size="2">Dew 
        point indicator</font></td>
      </tr>
      <tr>
        <td width="6%" align="center" style="border-style: none; border-width: medium">
        <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3</font></td>
        <td width="42%" style="border-style: none; border-width: medium">
        <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Mirror 
        check indicator</font></td>
        <td width="7%" align="center" style="border-style: none; border-width: medium">
        <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8</font></td>
        <td width="45%" style="border-style: none; border-width: medium">
        <p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
        <font face="Arial" size="2">Test 
        cooling button</font></td>
      </tr>
      <tr>
        <td width="6%" align="center" style="border-style: none; border-width: medium">
        <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></td>
        <td width="42%" style="border-style: none; border-width: medium">
        <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Sample 
        gas inlet</font></td>
        <td width="7%" align="center" style="border-style: none; border-width: medium">
        <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">9</font></td>
        <td width="45%" style="border-style: none; border-width: medium">
        <p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
        <font face="Arial" size="2">Lght 
        intensity potentiometer</font></td>
      </tr>
      <tr>
        <td width="6%" align="center" style="border-style: none; border-width: medium">
        <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">5</font></td>
        <td width="42%" style="border-style: none; border-width: medium">
        <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Flow 
        meter valve </font> </td>
        <td width="7%" align="center" style="border-style: none; border-width: medium">
        <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">10</font></td>
        <td width="45%" style="border-style: none; border-width: medium">
        <p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
        <font face="Arial" size="2">Flow 
        rate indicator</font></td>
      </tr>
</table>
      </center>
</div>
<ol>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Mains switch (on/off)<br>
By prossing this button, the instrument will be switched on (button illuminated)</P>
    </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Mode switch (mirror check 
/ measurement)<br>
This switch selects the operating function (measurement / mirror chick). To 
measure dew - point the switch is released and measurement - mode is selected. 
In this position the peltier cooling - system is operating. To check the current 
mirror condition, the switch is pressed and the mirror - check mode is selected. 
In this position, the peltier cooling system is switched off</P>
    </li>
</ol>
<P align=left style="margin-top: 0; margin-bottom: 8">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">&nbsp;</P>
<P align=center style="margin-top: 0; margin-bottom: 0">
<font size="4" face="Arial">Back Panel</font></P>
<P align=center style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/CB-237-02.jpg" width="620" height="362"></P>
<P align=center style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">Figure 2</font></b></P>
    <div align="center">
      <center>
    <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="62%" id="AutoNumber2">
      <tr>
        <td width="7%" style="border-style: none; border-width: medium" align="center">
        <font face="Arial" size="2">1</font></td>
        <td width="43%" style="border-style: none; border-width: medium">
        <font face="Arial" size="2">Fan</font></td>
        <td width="8%" style="border-style: none; border-width: medium" align="center">
        <font face="Arial" size="2">6</font></td>
        <td width="42%" style="border-style: none; border-width: medium">
        <font face="Arial" size="2">Fuses</font></td>
      </tr>
      <tr>
        <td width="7%" style="border-style: none; border-width: medium" align="center">
        <font face="Arial" size="2">2</font></td>
        <td width="43%" style="border-style: none; border-width: medium">
        <font face="Arial" size="2">Measuring gas outlet</font></td>
        <td width="8%" style="border-style: none; border-width: medium" align="center">
        <font face="Arial" size="2">7</font></td>
        <td width="42%" style="border-style: none; border-width: medium">
        <font face="Arial" size="2">Pump 
        switch</font></td>
      </tr>
      <tr>
        <td width="7%" style="border-style: none; border-width: medium" align="center">
        <font face="Arial" size="2">3</font></td>
        <td width="43%" style="border-style: none; border-width: medium">
        <font face="Arial" size="2">Analog 
        output</font></td>
        <td width="8%" style="border-style: none; border-width: medium" align="center">
        <font face="Arial" size="2">8</font></td>
        <td width="42%" style="border-style: none; border-width: medium">
        <font face="Arial" size="2">Flow 
        calibration selector</font></td>
      </tr>
      <tr>
        <td width="7%" style="border-style: none; border-width: medium" align="center">
        <font face="Arial" size="2">4</font></td>
        <td width="43%" style="border-style: none; border-width: medium">
        <font face="Arial" size="2">Service 
        jack</font></td>
        <td width="8%" style="border-style: none; border-width: medium" align="center">
        <font face="Arial" size="2">9</font></td>
        <td width="42%" style="border-style: none; border-width: medium">
        <font face="Arial" size="2">ORIS 
        temp - selector</font></td>
      </tr>
      <tr>
        <td width="7%" style="border-style: none; border-width: medium" align="center">
        <font face="Arial" size="2">5</font></td>
        <td width="43%" style="border-style: none; border-width: medium">
        <font face="Arial" size="2">Mains 
        socket</font></td>
        <td width="8%" style="border-style: none; border-width: medium" align="center">
        <font face="Arial" size="2">10</font></td>
        <td width="42%" style="border-style: none; border-width: medium">
        <font face="Arial" size="2">Voltage 
        selector</font></td>
      </tr>
</table>
      </center>
</div>
<ol>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font size="4" face="Arial">Fan <br>
</font>The built - in fan serves to cool the measuring head. When the instrument is 
switched on, the fan is in continuous operation</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Arial" size="4">Measuring Gas outlet (Gas 
out)<br>
</font>For the measurement of air and non - dangerous gases this outlet is normally 
open to the atmosphere.<br>
For the measurement of corrosive or toxic gases as well as for the measurement 
in a closedcircuit, a corresponding gas line can be connected here</P>
    </li>
</ol>
<P align=left style="margin-top: 0; margin-bottom: 8">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">&nbsp; </P>
<P align=left style="margin-top: 0; margin-bottom: 8">&nbsp;&nbsp;&nbsp;&nbsp; </P>
<P align=left style="margin-top: 0; margin-bottom: 8">&nbsp;&nbsp;&nbsp;&nbsp; </P>
<P align=left style="margin-top: 0; margin-bottom: 8">&nbsp;&nbsp; </P>
<P align=left style="margin-top: 0; margin-bottom: 8">&nbsp;</P>
<div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="88%" id="AutoNumber3">
    <tr>
      <td width="100%" style="border-style: none; border-width: medium">
      <p align="center" style="margin-top: 0; margin-bottom: 0"><font size="2">
      <b>&nbsp;&nbsp;&nbsp; </b></font></p>
      <p align="center" style="margin-top: 0; margin-bottom: 0"><font size="2">
      <b>&nbsp; </b></font></p>
      <p align="center" style="margin-top: 0; margin-bottom: 0"><font size="2">
      <b>&nbsp;&nbsp; </b></font></p>
      <p align="center" style="margin-top: 0; margin-bottom: 0"><font size="2">
      <b>&nbsp; </b></font></p>
      <p align="center" style="margin-top: 0; margin-bottom: 0"><font size="2">
      <b>&nbsp;&nbsp; </b></font></p>
      <p align="center" style="margin-top: 0; margin-bottom: 0"><font size="2">
      <b>&nbsp;&nbsp; </b></font></p>
      <p align="center" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
      <p align="center" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
      <p align="center" style="margin-top: 0; margin-bottom: 0"><font size="2">
      <b>&nbsp; </b></font></p>
      <p align="center" style="margin-top: 0; margin-bottom: 0"><font size="2">
      <b>&nbsp;</b></font></p>
      <p align="center" style="margin-top: 0; margin-bottom: 0"><font size="2">
      <b>&nbsp; </b></font></td>
    </tr>
    <tr>
      <td width="100%" style="border-style: none; border-width: medium">
      <p align="center" style="margin-top: 0; margin-bottom: 0">

<font size="2">

<b>
<img SRC="../../appr_docs/ad_subst/ad_sub_tp/graphics/cb-019-4.gif" WIDTH="590" HEIGHT="779"></b></font></td>
    </tr>
    <tr>
      <td width="100%" style="border-style: none; border-width: medium">
      <p align="center" style="margin-top: 0; margin-bottom: 0">

<font size="2">

<b>
<font FACE="Arial">
Figure (3) Water Content
in PPM</font></b></font></td>
    </tr>
  </table>
  </center>
</div>

</BODY></HTML>