<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><HTML 
xmlns="http://www.w3.org/TR/REC-html40" xmlns:v = 
"urn:schemas-microsoft-com:vml" xmlns:o = 
"urn:schemas-microsoft-com:office:office" xmlns:w = 
"urn:schemas-microsoft-com:office:word"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>DS-041-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1252">
<META content=FrontPage.Editor.Document name=ProgId>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content="Microsoft Word 9" name=Originator><!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<STYLE>@font-face {
	font-family: Wingdings;
}
@page Section1 {size: 595.3pt 841.9pt; margin: 72.0pt 90.0pt 72.0pt 90.0pt; mso-header-margin: 35.4pt; mso-footer-margin: 35.4pt; mso-paper-source: 0; }
P.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoNormalTable {
	FONT-SIZE: 10pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""
}
H5 {
	FONT-WEIGHT: normal; FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"
}
TABLE.MsoTableGrid {
	BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-SIZE: 10pt; BORDER-LEFT: windowtext 1pt solid; BORDER-BOTTOM: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; TEXT-ALIGN: left
}
H4 {
	FONT-SIZE: 10pt; MARGIN: 0cm 0cm 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial; TEXT-ALIGN: center
}
H2 {
	FONT-SIZE: 13pt; MARGIN: 0cm -27pt 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial
}
</STYLE>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->
<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY lang=EN-US style="tab-interval: 36.0pt" bgColor=white background="../../images/approved%20mark.jpg" bgproperties="fixed"><!--[if gte mso 9]><xml>
 <v:background id="_x0000_s1025" o:bwmode="white">
  <v:fill src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/>
 </v:background></xml><![endif]-->
<TABLE height=1 cellSpacing=1 cellPadding=7 width=593 border=1>
  <TBODY>
  <TR><B>
    <TD vAlign=top width=55 height=1 rowSpan=6>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="215"></TD>
    <TD vAlign=top width=498 colSpan=2 height=1>
      <TABLE width="101%" border=0>
        <TBODY>
        <TR>
          <TD width="51%">
            <P align=left style="margin-top: 0; margin-bottom: 0"><b>
            <font face="Arial" size="5">Disconnect Switch</font></b></P></TD><B>
          <TD align=right width="89%">
            <P align=right style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure</B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=311 height=93 rowSpan=3>
      <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align=left><B><SPAN 
      style="FONT-SIZE: 7.5pt; FONT-FAMILY: Arial">Equipment</SPAN><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">:</SPAN></B><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">&nbsp;</SPAN><b><span style="font-size: 12.0pt; font-family: Arial"><br>
      </span><span style="font-family: Arial"><font size="2">Disconnect Switch 
      with 2 Earthing Devices</font></span></b></P>
      <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align=left>
      <font size="2"><b><span style="font-family: Arial">OJ2U 220/1259.2</span></b></font></P>
      <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align=left>
      <font size="2"><b><span style="font-family: Arial">EGV PRAHA</span></b></font></P>
      </TD>
    <TD dir=ltr vAlign=top align=left width=174 height=33>
    <p style="margin-top: 0; margin-bottom: 0"><b><FONT face=Arial 
      size=1>Document No: </FONT></b><FONT face=Arial 
      size=2><B>&nbsp;&nbsp;DS-041-r0</B></FONT></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=174 height=38>
    <p style="margin-top: 0; margin-bottom: 0"><b><FONT face=Arial 
      size=1>Issued to:&nbsp; &nbsp;</FONT><FONT face=Arial 
      size=2>&nbsp; Talkha 2x210 </FONT></b></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=169 height=1>
    <p style="margin-top: 0; margin-bottom: 0"><b><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      <font face="Arial" size="2">APPROVED</font></b></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=311 height=1 rowSpan=2>
    <p style="margin-top: 0; margin-bottom: 0"><FONT 
      face=Arial size=1><B>Procedure:</B></FONT></p>
    <p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
    Equipment Inspection (I1-M6)</font></b></p>
    </TD>
    <TD dir=ltr vAlign=top align=left width=169 height=33>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1><b>Approved
    Date :&nbsp;&nbsp; 07 Dec 2004 &nbsp;&nbsp;&nbsp;&nbsp; </b></FONT></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=169 height=1>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><b> to be 
      Reviewed:&nbsp;&nbsp;&nbsp;</b></FONT><B><FONT face=Arial 
      size=1>Dec 2009</FONT></B></TD></TR></TBODY></TABLE><FONT size=2>
<P 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left>&nbsp;</P>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><b><span style="font-family:Arial"><font size="5">Introduction </font> </span>
</b></p>
<blockquote>
  <p class="MsoNormal" align="right" dir="ltr" style="text-align: justify; margin-bottom:8">
  <span dir="LTR">This document lists the equipment inspection checklist 
  11,which must be performed</span><span dir="LTR" style="font-size: 16.0pt">
  </span><font size="3"><span dir="LTR">every 6 month bases as</span></font><span dir="LTR" style="font-size: 16.0pt">
  </span><font size="3"><span dir="LTR">indicated by M6 in the above title 
  Block.</span></font></p>
  <p class="MsoNormal" align="right" dir="ltr" style="text-align: justify; margin-bottom:8">
  <font size="3"><span dir="LTR">The first draft initiated by eng. Abdel Aziz&nbsp; 
  Elbagoury ,tested by eng. Amany El Metwally. Revised by quality control 
  eng Tawfek EL Albasery at EDEPC accepted by electrical manager eng Mohamed 
  Ellawindy approved by eng Awad Fathy Head sector of Talkha PS </span></font>
  <span dir="LTR">and certified by accountant Mahmoud 
  Soliman admin. &amp; financial inspection&nbsp; &amp; quality control's general 
  director and supervisor of EDEPC inspection&nbsp;&amp; quality control's head 
  sector.</span></p>
</blockquote>
<p class="MsoNormal" dir="LTR" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
&nbsp;<span style="font-family:Arial; font-weight:700"><font size="5">Safety Precautions</font></span></p>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <span dir="LTR">A work permit must be issued and the maintenance 
  staff should carry the suitable safety category.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <span dir="LTR">Maintenance staff should be will trained and qualified or directly supervised 
  by some one who is.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <span dir="LTR">Safety fence with caution marks surrounding the work area 
  is required. </span> </li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left" class="MsoNormal">
  <span dir="LTR">Wear your 
  safety and healthy equipment as safety helmet, safety shoes,...etc</span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align: left; margin-top:0; margin-bottom:8">
  <span dir="LTR">T<font size="3">he unit must be out of service.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align: left; margin-top:0; margin-bottom:8">
  Isolating switch is disconnected from voltage supply.</li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align: left; margin-top:0; margin-bottom:8">
  Two earthing devices are connected.</li>
</ul>
<p class="MsoNormal" align="right" dir="ltr" style="text-align: left">&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<font size="5"><span style="font-family: Arial; font-weight: 700">Tools and 
Equipment</span></font></p>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align: left; margin-bottom:8">
  <span dir="LTR"><font size="3">Complete tool set, grease</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align: left; margin-bottom:8">
  <span dir="LTR"><font size="3">Fine cloth for cleaning purposes .</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align: left; margin-bottom:8">
  <span dir="LTR"><font size="3">Brushes, Blower, megger device and digital 
  voltmeter .</font></span></li>
</ul>
<p class="MsoNormal" dir="LTR" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
<span style="font-family:Arial; font-weight:700"><font size="5">Work to be Carried out
</font>
</span></p>
<ol style="font-size: 12pt">
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
<font size="3"><span dir="LTR">Check the main contacts do not spark 
or do not get over heated .</span></font></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
<font size="3"><span dir="LTR">Clean the insulators.</span></font></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
<span style="font-style: normal; font-weight: 400" dir="LTR">Clean all contact 
and apply with Vaseline</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
<span dir="LTR" style="font-weight: 400; font-style: normal">Check the 
tightening of screw joints especially on current, track, insulators and drives.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
<font size="3"><span dir="LTR">Check the surface of all insulators 
look for a cracks on them.</span></font></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
<font size="3"><span dir="LTR">Check the rightness of the set-up of 
position of switching arms and adjustment of insulators carrying the arms.</span></font></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
<font size="3"><span dir="LTR">Check the motor drive chain.</span></font></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
<font size="3"><span dir="LTR">Check the operation of isolating 
switch from local and remote position .</span></font></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
<span style="font-style: normal"><font size="3"><span dir="LTR">Ch</span><span style="font-weight: 400" dir="LTR">eck 
the operation of isolating switch mechanical and electrical .</span></font></span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
<font size="3"><span dir="LTR">Check the interlocks for operation 
isolating switch .</span></font></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
<font size="3"><span dir="LTR">Clean and inspect isolating switch control 
cabinet .</span></font></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
<font size="3"><span dir="LTR">Check the interconnection terminals.</span></font></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
<font size="3">
<span dir="LTR">Check the signals of isolating switch 
in control room.</span></font></p>
  </li>
</ol>
<P 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left>&nbsp;</P>
<P 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Equipment&nbsp;code:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT></B></P>
<P 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left><B><FONT face=Arial size=2>Checked 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;</FONT></B></FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</P>
<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>