<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><HTML 
xmlns="http://www.w3.org/TR/REC-html40" xmlns:v = 
"urn:schemas-microsoft-com:vml" xmlns:o = 
"urn:schemas-microsoft-com:office:office" xmlns:w = 
"urn:schemas-microsoft-com:office:word"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>DS-041-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1252">
<META content=FrontPage.Editor.Document name=ProgId>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content="Microsoft Word 9" name=Originator><!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<STYLE>@font-face {
	font-family: Wingdings;
}
@page Section1 {size: 595.3pt 841.9pt; margin: 72.0pt 90.0pt 72.0pt 90.0pt; mso-header-margin: 35.4pt; mso-footer-margin: 35.4pt; mso-paper-source: 0; }
P.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoNormalTable {
	FONT-SIZE: 10pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""
}
H5 {
	FONT-WEIGHT: normal; FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"
}
TABLE.MsoTableGrid {
	BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-SIZE: 10pt; BORDER-LEFT: windowtext 1pt solid; BORDER-BOTTOM: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; TEXT-ALIGN: left
}
H4 {
	FONT-SIZE: 10pt; MARGIN: 0cm 0cm 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial; TEXT-ALIGN: center
}
H2 {
	FONT-SIZE: 13pt; MARGIN: 0cm -27pt 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial
}
</STYLE>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->
<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY lang=EN-US style="tab-interval: 36.0pt" bgColor=white background="../../images/approved%20mark.jpg" bgproperties="fixed"><!--[if gte mso 9]><xml>
 <v:background id="_x0000_s1025" o:bwmode="white">
  <v:fill src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/>
 </v:background></xml><![endif]-->
<TABLE height=1 cellSpacing=1 cellPadding=7 width=593 border=1>
  <TBODY>
  <TR><B>
    <TD vAlign=top width=55 height=1 rowSpan=6>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="203"></TD>
    <TD vAlign=top width=498 colSpan=2 height=1>
      <TABLE width="101%" border=0>
        <TBODY>
        <TR>
          <TD width="51%">
            <P align=left style="margin-top: 0; margin-bottom: 0"><b>
            <font face="Arial" size="5">Disconnect Switch</font></b></P></TD><B>
          <TD align=right width="89%">
            <P align=right style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure</B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=296 height=59 rowSpan=3>
      <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align=left><B><SPAN 
      style="FONT-SIZE: 7.5pt; FONT-FAMILY: Arial">Equipment</SPAN><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">:</SPAN></B><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">&nbsp;</SPAN><b><span style="font-size: 12.0pt; font-family: Arial"><br>
      </span><span style="font-family: Arial"><font size="2">Disconnect Switch 
      220kv</font></span></b></P>
      <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align=left>
      <font size="2"><b><span style="font-family: Arial">Vm-1&nbsp; 203</span></b></font></P>
      <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align=left>
      <font size="2"><b><span style="font-family: Arial">Southern States USA</span></b></font></P>
      </TD>
    <TD dir=ltr vAlign=top align=left width=189 height=33>
    <p style="margin-top: 0; margin-bottom: 0"><b><FONT face=Arial 
      size=1>Document No: </FONT></b><FONT face=Arial 
      size=2><B>&nbsp;&nbsp;DS-042-r0</B></FONT></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=189 height=4>
    <p style="margin-top: 0; margin-bottom: 0"><b><FONT face=Arial 
      size=1>Issued to:&nbsp;</FONT><FONT face=Arial 
      size=2>&nbsp; Abu Sultan PS</FONT></b></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=184 height=1>
    <p style="margin-top: 0; margin-bottom: 0"><b><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      <font face="Arial" size="2">APPROVED</font></b></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=296 height=1 rowSpan=2>
    <p style="margin-top: 0; margin-bottom: 0"><FONT 
      face=Arial size=1><B>Procedure:</B></FONT></p>
    <p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
    Equipment Inspection (I1-M1)</font></b></p>
    </TD>
    <TD dir=ltr vAlign=top align=left width=184 height=33>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1><b>Approved
    Date:&nbsp;&nbsp;05 June 2005</b></FONT></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=184 height=1>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><b> to be Reviewed:&nbsp;&nbsp;</b></FONT><B><FONT face=Arial 
      size=1>Dec 2010</FONT></B></TD></TR></TBODY></TABLE><FONT size=2>
<P 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left>&nbsp;</P>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><b><span style="font-family:Arial"><font size="5">Introduction </font> </span>
</b></p>
<blockquote>
  <p class="MsoNormal" align="right" dir="ltr" style="text-align: justify; margin-bottom:8">
  <span dir="LTR">This document lists the equipment Inspection checklist 
  11,which must be carried out</span><span dir="LTR" style="font-size: 16.0pt">
  </span><font size="3"><span dir="LTR">every&nbsp; month  as</span></font><span dir="LTR" style="font-size: 16.0pt">
  </span><font size="3"><span dir="LTR">indicated by M1 in the  title 
  block.</span></font></p>
  <FONT face="Times New Roman" size=5>
<p class="MsoBodyTextIndent" style="margin-top:0; margin-bottom:8" align="justify" dir="ltr">
<span style="font-size: 12.0pt; font-weight: normal">The first draft initiated 
by eng. Saady Ahmed Moha<font face="Times New Roman">med Yahie, tested by eng. 
Ibrahem Mohamed Abdel Rahman, accepted by eng. Hassan Refaie Hessain general 
director, revised by EDEPC quality control eng. Adel Abd EL-Qader El Nagar, and 
approved by eng. Fawzy Sobhy Ismaiel Head Sector of Abu Sultan PS.</font></span></p>
  </FONT><FONT face="Times New Roman">
  <p style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify">
<span dir="ltr">This document accepted by eng. Samir Abdel Gilel: EDEPC 
inspection and quality control general director &amp; MPIS coordinator, and 
certified by accountant&nbsp;Mahmoud Mohamed Soliman EDEPC admin. &amp; financial 
inspection, quality control general director and supervisor of inspection&nbsp;&amp; 
quality control head sector.</span></p>
  </FONT>
</blockquote>
<p class="MsoNormal" dir="LTR" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
&nbsp;<span style="font-family:Arial; font-weight:700"><font size="5">Safety Precautions</font></span></p>
<ul>
  <FONT face="Times New Roman">
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
  <span dir="ltr">A work permit must be issued and the  maintenance 
  staff should carry the suitable safety category.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
  Maintenance staff should be will trained and qualified or directly supervised 
  by some one who is.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
  Safety fence with caution marks surrounding the work area<span lang="en-us"> 
  is required.</span> </li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 0; direction:ltr; unicode-bidi:embed; text-kashida:0%" class="MsoNormal">
  <span dir="ltr">Wear your 
  safety and healthy equipment as safety helmet, safety shoes,...etc</span></li></FONT>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 0; direction:ltr; unicode-bidi:embed; text-kashida:0%" class="MsoNormal">
  <font face="Times New Roman" color="#0000FF">
  <span dir="ltr">Open the circuit breaker on both sides of Disconnect Switch. </span>
  </font></li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 15; direction:ltr; unicode-bidi:embed; text-kashida:0%" class="MsoNormal">
  <font face="Times New Roman" color="#0000FF">
  <span dir="ltr">Isolate the Disconnect Switches and put grounds on both sides 
  after ensure that the there is no voltage using voltage indicator.</span></font></li>
</ul>
<p class="MsoNormal" dir="LTR" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<font size="5"><span style="font-family: Arial; font-weight: 700">Tools and 
Equipment</span></font></p>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-bottom:0; direction:ltr; unicode-bidi:embed; text-kashida:0%; margin-top:0">
  <font face="Times New Roman">
  <span dir="ltr">Safety and healthy equipment as safety helmet, safety 
  shoes,...etc</span></font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-bottom:0; direction:ltr; unicode-bidi:embed; text-kashida:0%; margin-top:0">
  <font face="Times New Roman">
  <span dir="ltr">Complete tool set, Air blower, corrosion cleaner,</span></font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-bottom:0; direction:ltr; unicode-bidi:embed; text-kashida:0%; margin-top:0">
  <font face="Times New Roman">
  <span dir="ltr">Suitable grease unit, Fine cloth for cleaning purposes .</span></font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-bottom:0; direction:ltr; unicode-bidi:embed; text-kashida:0%; margin-top:0">
  <font face="Times New Roman">
  <span dir="ltr">Voltage indicator, and digital 
  voltmeter.</span></font></li>
</ul>
<p class="MsoNormal" dir="LTR" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
<span style="font-family:Arial; font-weight:700"><font size="5">Work to be Carried out
</font>
</span></p>
<ol style="font-size: 12pt; font-family: Times New Roman">
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
<span dir="LTR">Disconnect the control circuit.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
Inspect and clean the porcelain insulation at regular intervals.</p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
Lubricate the bearing points.</p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
Adjust the full opening and closing stroke manually and electrically.</p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
<span style="font-style: normal; font-weight: 400" dir="LTR">Clean the moving 
and fixed contact and replace the worst contact.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
<span dir="LTR" style="font-weight: 400; font-style: normal">Check the
<font color="#0000FF">tightening</font> of electrical wiring and circuits.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
<span dir="LTR" style="font-weight: 400; font-style: normal">Check the hot spot 
points using X- rays or gun</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
<span dir="LTR" style="font-weight: 400; font-style: normal">Check the </span>
electrically and mechanically interlock.</p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
<span dir="LTR">Connect the control circuit.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
<font size="3" color="#0000FF">
<span dir="LTR">Check the signals of isolating switch 
in control room.</span></font></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
<font color="#0000FF">Remove all grounds and maintenance tools and materials 
from work area.</font></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left; margin-bottom:8">
<font color="#0000FF">Return the work permit to shift engineer to prepare the DS 
into service </font></p>
  </li>
</ol>
<P 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left>&nbsp;</P>
<P 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Equipment&nbsp;code:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT></B></P>
<P 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left><B><FONT face=Arial size=2>Checked 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;</FONT></B></FONT>&nbsp;</P>
<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>