<HTML>
<HEAD>
  <link rel="stylesheet" href="../../style.css">
<META NAME="Generator" CONTENT="Microsoft FrontPage 5.0">
<TITLE>DS-044-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META NAME="Template" CONTENT="\\SERVER\Forms\html mpis TP form\tp new 2000.dot">
</HEAD>
<BODY LINK="#0000FF" VLINK="#800080" bgproperties="fixed" background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="574" height="59">
  <tr>
    <td WIDTH="53" VALIGN="TOP" ROWSPAN="6" HEIGHT="41">
    <B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="205"></B></td>
    <td WIDTH="481" VALIGN="TOP" COLSPAN="2" HEIGHT="1">
      <table border="0" width="101%">
        <tr>
          <td width="40%"><b><font face="Arial" size="5">Switchgear</font></b></td>
          <td width="100%" align="right"><font FACE="Arial" SIZE="5"><b><x1>
            Technical Procedure</x1></b></font></td>
        </tr>
      </table>
    </td>
  </tr>
  <tr>
    <td WIDTH="273" VALIGN="TOP" ROWSPAN="3" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1"><b>Equipment</b><br>
      </font><x2><B><font face="Arial" size="2">Pantograph Disconnect Switch
      220kv<br>
    Z 245 with ES type ZE245 and<br>
    GSSB-245,&nbsp; 1600A</font></B></p>
    <p style="margin-top: 0; margin-bottom: 0"><x2><B><font face="Arial" size="2">
    AEG, HAPAM</font></B></td>
    <td WIDTH="190" VALIGN="TOP" HEIGHT="21">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">
    Document No:</font><x3><font FACE="Arial" SIZE="3"><b>
      &nbsp;</b></font><b><font face="Arial" size="3">&nbsp; </font><font face="Arial" size="2">DS-044-r0</font></b></x3><b><font FACE="Arial" SIZE="3"> </font>
      </b></td>
  </tr>
  <tr>
    <td WIDTH="190" VALIGN="TOP" HEIGHT="20">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Issued
      to:</font><b> <x4>
    <font FACE="Arial" SIZE="3">&nbsp;</font></b><x4><font face="Arial" size="1">&nbsp; </font>
    <b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp; Ataka PS</font></b></td>
  </tr>
  <tr>
<td WIDTH="173" VALIGN="TOP" HEIGHT="1">
<p style="margin-top: 0; margin-bottom: 0">
<font FACE="Arial" SIZE="1">Status:</font><font FACE="Arial" SIZE="3"><b><x6>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;</x6></b></font><b><font face="Arial" size="2">APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="273" VALIGN="TOP" ROWSPAN="2" HEIGHT="48"><font FACE="Arial" SIZE="1"><b>Procedure:</b></font><br>
      <x7>
      <b>
      <font face="Arial" size="2">Equipment Inspections&nbsp; (I1-M6)</font></b></td>
<td WIDTH="156" VALIGN="TOP" HEIGHT="1">
<b>
<font FACE="Arial" SIZE="1">Approved Date:&nbsp;&nbsp;18 
Jan 2006</font></b></td>
  </tr>
  <tr>
<td WIDTH="156" VALIGN="TOP" HEIGHT="1">
<b>
<font FACE="Arial" SIZE="1">
Date to be
Reviewed: Jan 2011</font></b></td>
  </tr>
</table>

<h3 ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0">&nbsp;</h3>

<h3 ALIGN="LEFT"><font size="5" face="Arial">Introduction</font></h3>
    <blockquote dir="ltr">
<P style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr"><span dir="LTR"><font face="Times New Roman">
This document outlines the equipment inspection I1, which must performed every 
six months as indicated by M6 in the title block</font></span></P>
    <font face="Times New Roman"><p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-size:12.0pt">The first draft initiated by eng. </span>
Salah Kamel Mostafa (HV-Dep. Manager)<span style="font-size:12.0pt">, tested by eng. </span>
Sahar Mohamed Ali<span style="font-size:12.0pt">, accepted by eng. </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">Sayed Mahmoud 
Hussein Farag</span><span style="font-size:12.0pt">; general director, revised by EDEPC inspection and quality control eng. Adel Abd 
El-Qader El-Nagar, approved by eng. </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">Mokhtar Abdel 
Latif Mady head sector of Ataka PS.</span></p>
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8; direction:ltr; unicode-bidi:embed" class="MsoNormal" align="justify">
<span style="font-size: 12.0pt">This document accepted by eng. 
Samir Abdel Gilil: EDEPC MPIS coordinator, and certified by accountant Mahmoud 
Mohamed Soliman EDEPC admin. &amp; financial inspection, and quality control general 
director and supervisor of inspection&nbsp;&amp; quality control's head sector.</span></p>
</font>
</blockquote>
<h3 ALIGN="LEFT"><font face="Arial" size="5">Safety Precautions</font></h3>
<ul>
  <li>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">A work permit must be issued and the qualified maintenance staff should
    carry the suitable safety category,</li>
  <li>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">Safety fence with caution marks surrounding the work area.</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">Wear safety helmet, shoes, breathing mask, safety glasses.</li>
  <li dir="ltr">
    <p style="margin-top:0; margin-bottom:0" dir="ltr" align="left">
    Isolation and proper earthing is required </li>
  <li>
  <p style="margin-top:0; margin-bottom:0" dir="ltr" align="left">
  There is danger of falling off the top of the isolator stack when cleaning 
  insulators or checking connections wear&nbsp;your safety belt.</li>
  <li>
  <p style="margin-top:0; margin-bottom:0" dir="ltr" align="left">
  Be sure that the isolator is disconnected from all electric power sources.</li>
  <li>
  <p style="margin-top:0; margin-bottom:0" dir="ltr" align="left">
  Make sure the drive mechanism is locked and the power supply for the motor 
  drive is interrupted.</li>
  <li>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">Don't burn the cloth used in
    cleaning, collect it and send it to the dump.</li>
</ul>
<h3 ALIGN="LEFT"><font face="Arial" size="5">Tools and Equipment</font></h3>
<ul>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Tool set for tightness</li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Cleaning materials (rags, cloth), soft cloth, </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  Safety belt, safety helmet, mask, ... etc</li>
<xf>
  <li dir="ltr">
  <p style="margin-top:0; margin-bottom:0" dir="ltr" align="left">
  Voltage indicator.</li>














</xf>
</ul>
<h3 ALIGN="LEFT"><font face="Arial" size="5">Works to be Carried Out</font></h3>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check all bolted connections for tightness.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Clean and re-grease all moving joints.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check porcelains for chips, cracks, cementing, and fastenings.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Thoroughly clean all porcelain surfaces.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check for signs of overheating or flashovers.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Smooth out any uneven spots and burn markers on scissors, earthing and fixed 
  contacts and lightly coat them with Petroleum Jelly&nbsp; (for&nbsp; Z 245&nbsp;(AEG))</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Clean the contacts and apply a thin and uniform film of molykote BR2 paste to 
  the contact surfaces (for GSSB-245 1600A (Hapam))</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  The bearing and gearing are totally enclosed and lubricated for life, hence 
  are maintenance-free over protracted periods. (for&nbsp; Z 245&nbsp; (AEG))</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  It is recommended to grease the main bearings and the pivots of the coupling 
  rods using one of the following types of grease: Mobil (Mobilux 3) or Shell (Alvania 
  R3).( for&nbsp;GSSB-245 1600A (Hapam))</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the state of the high tension terminals.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Inspect the equipment and the operating mechanism for good working condition .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Inspect and check all safety interlocks and test for proper operation .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the corona shield for damage (for GSSB-245 1600A (Hapam))</li>
</ol>
<p ALIGN="LEFT"><font face="Arial" size="2"><b>Location: </b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
<b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; DS
code: <br>
Checked by: </b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <b>&nbsp;Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp; </b></font>

</BODY>
</HTML>