<z1>
<html><head>
  <link rel="stylesheet" href="../../style.css"><title>
DS-045-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</title>
<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<body bgproperties="fixed" background="../../images/approved%20mark.jpg">
<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="594" height="1">
<tr>
<td WIDTH="52" VALIGN="middle" ROWSPAN="6" HEIGHT="1">
    <B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="205"></B></td>
<td WIDTH="502" VALIGN="TOP" COLSPAN="2" HEIGHT="1">
<table border="0" width="100%"><TR><TD width = "40%">
<font FACE="Arial" SIZE="5"><B>
<x1a>
Substations
</x1a>
</b></font>
</TD><TD width = "100%" align = "right">
<font FACE="Arial" SIZE="5"><B>
<x1>
Technical Procedure
</x1>
</TD></TR></TABLE>
</td>
</tr>
<tr>
<td WIDTH="295" VALIGN="TOP" ROWSPAN="3" HEIGHT="3">
<font FACE="Arial" SIZE="1"><b>Equipment</b><br></font>
<x2><B><font face="Arial" size="2">Pantograph Disconnect Switch
      220kv<br>
    Z 245 with ES type ZE245 and<br>
    GSSB-245,&nbsp; 1600A</font></B><p style="margin-top: 0; margin-bottom: 0"><x2><B><font face="Arial" size="2">
    AEG, HAPAM</font></B></td>
<td WIDTH="189" VALIGN="TOP" HEIGHT="23">
<font FACE="Arial" SIZE="1">Document No:</font><b><x3><font FACE="Arial" SIZE="3">&nbsp;&nbsp;&nbsp;&nbsp;
</font><font face="Arial" size="2">DS-045-r0 </font> 
</x3>
</b>
</td>
</tr>
<tr>
<td WIDTH="189" VALIGN="TOP" HEIGHT="23">
<font FACE="Arial" SIZE="1">Issued
      to:</font><b> <x4>
    <font FACE="Arial" SIZE="3">&nbsp;</font></b><x4><font face="Arial" size="1">&nbsp; </font>
<b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp; Ataka PS</font></b></td>
</tr>
<tr>
<td WIDTH="189" VALIGN="TOP" HEIGHT="1">
<font FACE="Arial" SIZE="1">Status:</font><font FACE="Arial" SIZE="3"><b><x6>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;
</x6>
</b>
</font>
<b><font face="Arial" size="2">APPROVED</font></b></td>
</tr>
<tr>
<td WIDTH="295" VALIGN="TOP" ROWSPAN="2" HEIGHT="1">
<font FACE="Arial" SIZE="1"><b>Procedure:</b></font><br>
<x7><font FACE="Arial" SIZE="2"><b>
Equipment Inspections&nbsp; (I2-Y5)</b></font></td>
<td WIDTH="172" VALIGN="TOP" HEIGHT="1">
<font face="Arial" size="1">Approved Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;22 Jan 2006</font></td>
</tr>
<tr>
<td WIDTH="172" VALIGN="TOP" HEIGHT="1">
<font FACE="Arial" SIZE="1">
Date to be
Reviewed:</font>
<font FACE="Arial" SIZE="1">&nbsp;&nbsp; Jan 2011</font></td>
</tr>
</table>

<h3 ALIGN="LEFT"><font size="5" face="Arial">Introduction</font></h3>
    <blockquote dir="ltr">
<P style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr"><span dir="LTR"><font face="Times New Roman">
This document outlines the equipment inspection I2, which must performed every 
five years as indicated by Y5 in the title block</font></span></P>
    <font face="Times New Roman"><p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-size:12.0pt">The first draft initiated by eng. </span>
Salah kamel Mostafa (HV-Dep. Manager)<span style="font-size:12.0pt">, tested by eng. </span>
Sahar Mohamed Ali<span style="font-size:12.0pt">, accepted by eng. </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">Sayed Mahmoud 
Hessain Farag</span><span style="font-size:12.0pt">; general director, revised by EDEPC inspection and quality control eng. Adel Abd 
El-Qader El-Nagar, approved by eng. </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">Mokhtar Abdel 
Latif Mady head sector of Ataka PS.</span></p>
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8; direction:ltr; unicode-bidi:embed" class="MsoNormal" align="justify">
<span style="font-size: 12.0pt">This document accepted by eng. 
Samir Abdel Gilil: EDEPC MPIS coordinator, and certified by accountant Mahmoud 
Mohamed Soliman EDEPC admin. &amp; financial inspection, and quality control general 
director and supervisor of inspection&nbsp;&amp; quality control's head sector.</span></p>
</font>
</blockquote>
<h3 ALIGN="LEFT"><font face="Arial" size="5">Safety Precautions</font></h3>
<ul>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 2" align="left" dir="ltr">A work permit must be issued and the qualified maintenance staff should
    carry the suitable safety category,</li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 2" align="left" dir="ltr">Safety fence with caution marks surrounding the work area.</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 2" align="left" dir="ltr">Wear safety helmet, shoes, breathing mask, safety glasses.</li>
  <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:2" dir="ltr">
    Isolation and proper earthing is required </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:2" dir="ltr">
  There is danger of falling off the top of the isolator stack when cleaning 
  insulators or checking connections wear&nbsp;your safety belt.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:2" dir="ltr">
  Be sure that the isolator is disconnected from all electric power sources.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:2" dir="ltr">
  Make sure the drive mechanism is locked and the power supply for the motor 
  drive is interrupted.</li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 2" align="left" dir="ltr">Don't burn the cloth used in
    cleaning, collect it and send it to the dump.</li>
</ul>
<h3 ALIGN="LEFT"><font face="Arial" size="5">Tools and Equipment</font></h3>
<ul>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 4">Tool set for tightness</li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 4">Cleaning materials (rags, cloth), soft cloth, </li>
  <li dir="ltr">
  <p style="margin-top:0; margin-bottom:4" dir="ltr" align="left">
  Safety belt, safety helmet, mask, ... etc</li>
  <li dir="ltr">
  <p style="margin-top:0; margin-bottom:4" dir="ltr" align="left">
  Voltage indicator.</li>
</ul>
<h3 ALIGN="LEFT"><font face="Arial" size="5">Works to be Carried Out</font></h3>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  In addition to the 6 monthly inspection check list, carry out the following 
  steps: </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check that all wiring terminations are tight and securely fastened. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the condition of cables.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check that bolts, nuts and washers are in place and in good condition. Replace 
  items showing excessive wear or corrosion.&nbsp;&nbsp; </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check earth bus connections to base of isolator for tightness<span style="font-size:
10.0pt">. </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Do touch up painting if required. </li>
</ol>
<p><font face="Arial" size="2"><b>Substation: </b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <b>Equipment
code:&nbsp; <br>
Checked by: </b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
<b>Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;&nbsp;&nbsp;</b></font></p>

<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></html>