<z1>
<html><head>
  <link rel="stylesheet" href="../../style.css"><title>
DS-046-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp;&nbsp;
</title>
<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<body bgproperties="fixed" background="../../images/approved%20mark.jpg">
<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="586" height="1">
<tr>
<td WIDTH="60" VALIGN="middle" ROWSPAN="6" HEIGHT="1">
<B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="209"></B></td>
<td WIDTH="486" VALIGN="TOP" COLSPAN="2" HEIGHT="1">
<table border="0" width="100%"><TR><TD width = "40%">
<font FACE="Arial" SIZE="5"><B>
<x1a>
S</x1a></b></font><b><font face="Arial" size="5">witchgear</font></b></TD><TD width = "100%" align = "right">
<font FACE="Arial" SIZE="5"><B>
<x1>
Technical Procedure
</x1>
</TD></TR></TABLE>
</td>
</tr>
<tr>
<td WIDTH="270" VALIGN="TOP" ROWSPAN="3" HEIGHT="8">
<font FACE="Arial" SIZE="1"><b>Equipment</b><br></font>
<x2>
<font FACE="Arial" SIZE="2"><b>
Rotary Disconnect Switch 220kv<BR>
</b></font>
<x2>
<font FACE="Arial" SIZE="2"><b>
SEP
</b></font>
<x2><B><font face="Arial" size="2">245 with ES type  E245 and<br>
    </font></B>
<x2>
<font FACE="Arial" SIZE="2"><b>
SSB11-AM-245/1600A</b></font><x2><p style="margin-top: 0; margin-bottom: 0"><x2><B><font face="Arial" size="2">
    AEG, HAPAM</font></B></td>
<td WIDTH="198" VALIGN="TOP" HEIGHT="5">
<font FACE="Arial" SIZE="1">Document No:</font><b><font FACE="Arial" SIZE="3">
<x3>
&nbsp; &nbsp;&nbsp;</x3></font><x3><font FACE="Arial" SIZE="2">DS-046-r0 </font>
</x3>
</b>
</td>
</tr>
<tr>
<td WIDTH="198" VALIGN="TOP" HEIGHT="1">
<font FACE="Arial" SIZE="1">Issued to:</font><font FACE="Arial" SIZE="3"><b>
<x4><x5>
&nbsp;&nbsp;</x5></b></font><x4><b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp; 
Ataka PS</font></b></td>
</tr>
<tr>
<td WIDTH="200" VALIGN="TOP" HEIGHT="1">
<font FACE="Arial" SIZE="1">Status:</font><font FACE="Arial" SIZE="3"><b><x6>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;</x6></b></font><b><font face="Arial" size="2">APPROVED</font></b></td>
</tr>
<tr>
<td WIDTH="270" VALIGN="TOP" ROWSPAN="2" HEIGHT="1">
<font FACE="Arial" SIZE="1"><b>Procedure:</b></font><br>
<x7>
 <font FACE="Arial" SIZE="2"><b>
 Equipment Inspections&nbsp; (I1-M6)</b></font></td>
<td WIDTH="183" VALIGN="TOP" HEIGHT="1">
<font FACE="Arial" SIZE="1">Approved Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;18 Jan 
2006&nbsp;&nbsp;</font></td>
</tr>
<tr>
<td WIDTH="183" VALIGN="TOP" HEIGHT="1">
<font FACE="Arial" SIZE="1">
Date to be
Reviewed:</font>
<font FACE="Arial" SIZE="1">&nbsp; Jan 2011</font></td>
</tr>
</table>

<p style="margin-top: 0; margin-bottom: 5">

<br><font FACE="Arial" SIZE="5"><b>
Introduction
</xa>
</b></font></p>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr"><span dir="LTR"><font face="Times New Roman">
This document outlines the equipment inspection I1, which must performed every 
six months as indicated by M6 in the title block</font></span></P>
    <font face="Times New Roman"><p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-size:12.0pt">The first draft initiated by eng. </span>
Salah Kamel Mostafa (HV-Dep. Manager)<span style="font-size:12.0pt">, tested by eng. </span>
Sahar Mohamed Ali<span style="font-size:12.0pt">, accepted by eng. </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">Sayed Mahmoud 
Hussein Farag</span><span style="font-size:12.0pt">; general director, revised by EDEPC inspection and quality control eng. Adel Abd 
El-Qader El-Nagar, approved by eng. </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">Mokhtar Abdel 
Latif Mady head sector of Ataka PS.</span></p>
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8; direction:ltr; unicode-bidi:embed" class="MsoNormal" align="justify">
<span style="font-size: 12.0pt">This document accepted by eng. 
Samir Abdel Gilil: EDEPC MPIS coordinator, and certified by accountant Mahmoud 
Mohamed Soliman EDEPC admin. &amp; financial inspection, and quality control general 
director and supervisor of inspection&nbsp;&amp; quality control's head sector.</span></p>
</blockquote>
</font>
<p style="margin-top: 0; margin-bottom: -5">
<font FACE="Arial" SIZE="5"><b>
<xc>
Safety Precautions</xc></b></font></p>
<ul dir="ltr">
<li dir="ltr">
<p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">A work permit must be issued and the qualified maintenance staff should carry the suitable safety category,
<li dir="ltr">
<p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">Safety fence with caution 
marks surrounding the work area,<li dir="ltr">
<p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">Wear safety helmet, shoes, breathing mask, safety glasses, 
don't burn the cloth used in cleaning, collect it and send it to the dump.
<li dir="ltr">
<p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">The rotary disconnect switch must be 
isolated completely and grounded on both sides, and isolate the DC voltage.
<li dir="ltr">
<p style="margin-top:0; margin-bottom:0" dir="ltr" align="left">
Isolation and proper earthing is required. </li>
<li dir="ltr">
<p style="margin-top:0; margin-bottom:0" dir="ltr" align="left">
There is danger of falling off the top of the isolator stack when cleaning 
insulators or checking connections wear&nbsp;your safety belt.</li>
<li dir="ltr">
<p style="margin-top:0; margin-bottom:0" dir="ltr" align="left">
Be sure that the isolator is disconnected from all electric power sources.</li>
<li dir="ltr">
<p style="margin-top:0; margin-bottom:0" dir="ltr" align="left">
Make sure the drive mechanism is locked and the 
<xd>
power supply for the motor drive 
is interrupted.</li>
</ul>









</xd>
<font FACE="Arial" SIZE="5"><b>
<xe>
Tools and Equipment
</xe>
</b></font>
<ul>
  <li dir="ltr">
<p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
Tool set for tightness,
Common set of screw drivers, set of keys,
  </li>
  <li dir="ltr">
<p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">Cleaning materials (rags, cloth), soft cloth,
Electrical grease</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  Safety belt, safety helmet</li>
  <li dir="ltr">
  <p style="margin-top:0; margin-bottom:4" dir="ltr" align="left">
  Voltage indicator.</li>
</ul>














<font FACE="Arial" SIZE="5"><b>
<xg>
Work to be carried out
</xg>
</b></font>
<xh>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check all bolted connections for tightness. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Clean and re-grease all moving joints. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check porcelains for chips, cracks, cementing, and fastenings </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Thoroughly clean all porcelain surfaces </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check for signs of overheating or flashovers.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  The contacts should be examined for signs of burning after short-circuit 
  stresses and the silver plated contact surfaces being cleaned with a soft 
  cloth.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  After cleaning, the contacts must be lightly re-greased with Vaseline or 
  molykote.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  The bearing of the swivels are totally enclosed and greased for life, hence 
  are maintenance-free over protracted periods (for&nbsp; SEP 245 (AEG))</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  It is recommended to grease the main bearings and the pivots of the coupling 
  rods using one of the following types of grease: Mobil&nbsp; (Mobilux 3) or Shell (Alvania 
  R3). (for SSB11-AM-245 1600A (Hapam))</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the state of the high tension terminals.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Inspect the equipment and the operating mechanism for good working condition.</li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8">
  <span style="font-size: 12.0pt; font-family: Times New Roman">Inspect and 
  check all safety interlocks and test for proper operation</span></li>
</ol>
<p class="MsoNormal" style="mso-margin-top-alt: auto; mso-margin-bottom-alt: auto; mso-list: l1 level2 lfo7; tab-stops: list 36.0pt 72.0pt; margin-right: 36.0pt; margin-top: 8">
<b><font face="Arial" size="2">Location&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></b><font face="Arial" size="2">
<b>Equipment
code:&nbsp; <br>
Checked by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</b></font></p>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></html>