<z1>
<html><head>
  <link rel="stylesheet" href="../../style.css"><title>
DS-047-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp;&nbsp;
</title>
<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<body bgproperties="fixed" background="../../images/approved%20mark.jpg">
<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="579" height="1">
<tr>
<td WIDTH="60" VALIGN="middle" ROWSPAN="6" HEIGHT="1">
<B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="205"></B></td>
<td WIDTH="479" VALIGN="TOP" COLSPAN="2" HEIGHT="1">
<table border="0" width="100%"><TR><TD width = "40%">
<b><font face="Arial" size="5">Switchgear</font></b><font FACE="Arial" SIZE="5"><B><x1a>
</x1a>
</b></font>
</TD><TD width = "100%" align = "right">
<font FACE="Arial" SIZE="5"><B>
<x1>
Technical Procedure
</x1>
</TD></TR></TABLE>
</td>
</tr>
<tr>
<td WIDTH="284" VALIGN="TOP" ROWSPAN="3" HEIGHT="62">
<font FACE="Arial" SIZE="1"><b>Equipment</b><br></font>
<x2>
<font FACE="Arial" SIZE="2"><b>
Rotary Disconnect Switch 220kv<BR>
</b></font>
<x2>
<font FACE="Arial" SIZE="2"><b>
SEP
</b></font>
<x2><B><font face="Arial" size="2">245 with ES type  E245 and<br>
    </font></B>
<x2>
<font FACE="Arial" SIZE="2"><b>
SSB11-AM-245/1600A</b></font><x2><p style="margin-top: 0; margin-bottom: 0"><x2><B><font face="Arial" size="2">
    AEG, HAPAM</font></B></td>
<td WIDTH="177" VALIGN="TOP" HEIGHT="19">
<font FACE="Arial" SIZE="1">Document No:</font><b><font FACE="Arial" SIZE="3">
<x3>
&nbsp;</x3></font><x3><font FACE="Arial" SIZE="2">DS-047-r0 </font>
</x3>
</b>
</td>
</tr>
<tr>
<td WIDTH="177" VALIGN="TOP" HEIGHT="1">
<font FACE="Arial" SIZE="1">Issued to:</font><font FACE="Arial" SIZE="2"><b>
<x4><x5>
&nbsp;&nbsp;</x5></b></font><x4><b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp; 
Ataka PS</font></b></td>
</tr>
<tr>
<td WIDTH="179" VALIGN="TOP" HEIGHT="1">
<font FACE="Arial" SIZE="1">Status:</font><font FACE="Arial" SIZE="3"><b><x6>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;</x6></b></font><b><font face="Arial" size="2">APPROVED</font></b></td>
</tr>
<tr>
<td WIDTH="284" VALIGN="TOP" ROWSPAN="2" HEIGHT="1">
<font FACE="Arial" SIZE="1"><b>Procedure:</b></font><br>
<x7>
 <font FACE="Arial" SIZE="2"><b>
 Equipment Inspections&nbsp; (I2-Y5)
</b></font></td>
<td WIDTH="162" VALIGN="TOP" HEIGHT="1">
<font FACE="Arial" SIZE="1">Approved Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;22 
Jan 2006&nbsp;</font></td>
</tr>
<tr>
<td WIDTH="162" VALIGN="TOP" HEIGHT="1">
<font FACE="Arial" SIZE="1">
Date to be
Reviewed:</font>
<font FACE="Arial" SIZE="1">&nbsp; Jan 2011</font></td>
</tr>
</table>

<p style="margin-top: 0; margin-bottom: 5">

<br><font FACE="Arial" SIZE="5"><b>
Introduction
</xa>
</b></font></p>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr"><span dir="LTR"><font face="Times New Roman">
This document outlines the equipment inspection I2, which must performed every 
five years as indicated by Y5 in the title block</font></span></P>
    <font face="Times New Roman"><p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-size:12.0pt">The first draft initiated by eng. </span>
Salah kamel Mostafa (HV-Dep. Manager)<span style="font-size:12.0pt">, tested by eng. </span>
Sahar Mohamed Ali<span style="font-size:12.0pt">, accepted by eng. </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">Sayed Mahmoud 
Hessain Farag</span><span style="font-size:12.0pt">; general director, revised by EDEPC inspection and quality control eng. Adel Abd 
El-Qader El-Nagar, approved by eng. </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">Mokhtar Abdel 
Latif Mady head sector of Ataka PS.</span></p>
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8; direction:ltr; unicode-bidi:embed" class="MsoNormal" align="justify">
<span style="font-size: 12.0pt">This document accepted by eng. 
Samir Abdel Gilil: EDEPC MPIS coordinator, and certified by accountant Mahmoud 
Mohamed Soliman EDEPC admin. &amp; financial inspection, and quality control general 
director and supervisor of inspection&nbsp;&amp; quality control's head sector.</span></p>
</blockquote>
</font>
<p style="margin-top: 0; margin-bottom: -5">
<font FACE="Arial" SIZE="5"><b>
<xc>
Safety Precautions</xc></b></font></p>
<ul dir="ltr">
<li>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
<xf>A work permit must be issued and the qualified maintenance staff should carry the suitable safety category,
</xf>
<li>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
<xf>Safety fence with caution 
marks surrounding the work area,</xf><li>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
<xf>Wear safety helmet, shoes, breathing mask, safety glasses, 
don't burn the cloth used in cleaning, collect it and send it to the dump. </xf>
<li>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
<xf>The rotary disconnect switch must be 
isolated completely and grounded on both sides, and isolate the DC voltage. </xf>
<li dir="ltr">
<p style="margin-top:0; margin-bottom:0" dir="ltr" align="left">
<xf>Isolation and proper earthing is required. </xf>
</li>
<li dir="ltr">
<p style="margin-top:0; margin-bottom:0" dir="ltr" align="left">
<xf>There is danger of falling off the top of the isolator stack when cleaning 
insulators or checking connections wear&nbsp;your safety belt.</xf></li>
<li dir="ltr">
<p style="margin-top:0; margin-bottom:0" dir="ltr" align="left">
<xf>Be sure that the isolator is disconnected from all electric power sources.</xf></li>
<li dir="ltr">
<p style="margin-top:0; margin-bottom:0" dir="ltr" align="left">
<xf>Make sure the drive mechanism is locked and the po</xf><xd>wer supply for the motor drive 
is interrupted.</li>
</ul>









</xd>
<font FACE="Arial" SIZE="5"><b>
<xe>
Tools and Equipment
</xe>
</b></font>
<xf>
<ul>
  <li dir="ltr">
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
<xf>
Tool set for tightness,














</xf>
Common set of screw drivers, set of keys,
  </li>
  <li dir="ltr">
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">Cleaning materials (rags, cloth), soft cloth,
<xf>
Electrical grease</xf></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Safety belt, safety helmet</li>
  <li dir="ltr">
  <p style="margin-top:0; margin-bottom:0" dir="ltr" align="left">
  Voltage indicator.</li>
</ul>














</xf>
<font FACE="Arial" SIZE="5"><b>
<xg>
Work to be carried out
</xg>
</b></font>
<xh>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  In addition to the 6 monthly inspection check list, carry out the following 
  steps: </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check that all wiring terminations are tight and securely fastened. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the condition of cables.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check that bolts, nuts and washers are in place and in good condition. Replace 
  items showing excessive wear or corrosion.&nbsp;&nbsp; </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check earth bus connections to base of isolator for tightness<span style="font-size:
10.0pt">. </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Do touch up painting if required. </li>
</ol>
<p class="MsoNormal" style="mso-margin-top-alt: auto; mso-margin-bottom-alt: auto; mso-list: l1 level2 lfo7; tab-stops: list 36.0pt 72.0pt; margin-right: 36.0pt; margin-top: 8">
<b><font face="Arial" size="2">Location&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></b><font face="Arial" size="2">
<b>Equipment
code:&nbsp; <br>
Checked by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</b></font></p>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></html>