<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
ILS-001-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>


<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	font-size:10.0pt;
	font-family:"Times New Roman";
	}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=591>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="205"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=496>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=311>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT>
      <span style="font-size:10.0pt;font-family:Arial">Interlocking Logic System 
      for 66kv</span></B></P>
      <p style="margin-top: 0; margin-bottom: 0"><b>
      <span style="font-size: 10.0pt; font-family: Arial">MERLIN GERIN - FRANCE</span></b></p>
      </TD>
    <TD align=left dir=ltr height=1 vAlign=top width=167>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; ILS-001-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=167>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;  </SPAN>
    <span style="font-size: 10.0pt; font-family: Arial">&nbsp; Talkha GIS</span></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=180>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">APPROVED</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=311>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Equipment
    Inspection (I1-Y1)</font></B></TD><B>
    <TD align=left dir=ltr height=1 vAlign=top width=173>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1> 05 Oct 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=173>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> Oct 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr"><font face="Times New Roman"><span dir="LTR">This document outlines the 
equipment inspection  I1, which must be performed </span>
on an annually bases</font><span style="font-size: 12.0pt; font-family: Times New Roman"> 
as indicated by Y1 in the title block</span></P>
<p style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
<font face="Times New Roman"><span dir="LTR">The first draft initiated 
by eng. Abd Allah Elsayed Mohamed, tested by eng Abdel Latif Ahmed, 
revised&nbsp;by EDEPC quality&nbsp;control eng Adel Abdel Qader El Nagar, 
accepted by eng El Sayed Attiah Abd El Maksood general director, and approved 
by eng. Fathy Mahmoud Ragb: head sector of Talkha PS.</span></font></p>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify">
<font face="Times New Roman"><span dir="LTR">This 
document accepted by eng. Samir Abd El Gilil; EDEPC inspection &amp; quality control 
general director, MPIS coordinator, and 
certified by accountant Mahmoud Soliman EDEPC admin &amp; financial inspection &amp; 
quality control's general director and supervisor of inspection &amp; quality 
control head sector.</span></font></P>
</blockquote>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  A work permit must be issued and qualified maintanance staff should carry the 
  suitable safty category</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Safty fence with caution marks surrounding the work area is required</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <FONT size=2>
  <font face="Times New Roman"><span dir="ltr"><font size="3">Wear the safety 
  and healthy equipment as safety helmet, safety shoes, safety belt ...etc.</font></span>
  </font></li>
</FONT>

  </p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-weight:normal">Shut down the equipment under testing.&nbsp;&nbsp;</span></p>
  </li>
</ul>
  </li>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face=Arial>
<ul>
<FONT face="Times New Roman">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Complete tool kit of screw drivers and common keys.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Digital multimeter.</li>
</FONT>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: -2">Work to be Carried Out</P>
</B>
</FONT>
  <ol>
    <li dir="ltr">
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
    Test the Interlocking System according to the attached logic diagram.</li>
</ol>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="4"><u>( K01 &#8594; K10 ) </u>
<span style="text-transform: capitalize; text-decoration: underline">Inter 
Locking Logic</span></font></p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0" dir="ltr">
<span dir="ltr"><font face="Arial" size="4">( K&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
)</font></span></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="93%" id="AutoNumber2" height="135">
  <tr>
    <td width="7%" valign="middle" align="center" height="27">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Equip.</font></td>
    <td width="9%" valign="middle" align="center" height="27">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Position</font></td>
    <td width="6%" valign="middle" align="center" height="27">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
    <td width="59%" height="27" dir="ltr">
    <p align="center" style="margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Conditions</font></td>
    <td width="20%" height="27">
    <p align="center" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Test 
    Result</font></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="31">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">QF</span></td>
    <td width="9%" valign="middle" align="center" height="31">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">C</span></td>
    <td width="6%" valign="middle" align="center" height="31">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="59%" height="31" dir="ltr" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: 5" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;
    </span>
    <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span> </u></font></p>
    <p style="margin-left: 6; margin-top: -6; margin-bottom: 4" dir="ltr">
    <span style="font-size: 9pt; font-family: Arial">( QL1 + QL1 ) x 
    ( QL2 + QL2 ) x ( QL3 + QL3 )</span></td>
    <td width="20%" height="31">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="36">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">QL1</span></td>
    <td width="9%" valign="middle" align="center" height="36">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="36">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="59%" height="36" dir="ltr" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: -4" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    </u>&nbsp;&nbsp;&nbsp; </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">QEA1<span lang="AR-EG" dir="RTL"></span>QE1<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span><span lang="AR-EG">&nbsp;</span>QE2<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span>&nbsp;[ (QF x&nbsp;QL3 <span dir="RTL">&nbsp;<span lang="AR-EG">x</span></span>QL2) 
    + (K14QL1 x K14QF x</span></font></p>
    <p style="margin-left: 6; margin-top: -12; margin-bottom: -2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">&nbsp;<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;</u>&nbsp;&nbsp;&nbsp;<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;  &nbsp;&nbsp;&nbsp;
    </u>&nbsp;&nbsp; &nbsp; <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp; &nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp; <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span> <u>
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <br>
    </span>
    </u><span style="font-size: 9pt">&nbsp;K14QL2 
    x K14QLB x QL2 x QF x QL3) ] x (K14QLA + K14QLA)</span></font></p>
    </td>
    <td width="20%" height="36">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="37">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">QL2</span></td>
    <td width="9%" valign="middle" align="center" height="37">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="37">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="59%" height="37" dir="ltr" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: 0" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;
    </u>&nbsp;&nbsp;&nbsp; &nbsp; </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font>
    <p style="margin-left: 6; margin-top: -3; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">QEB1<span lang="AR-EG" dir="RTL"></span>QE1<span lang="AR-EG" dir="RTL"></span>QE2<span lang="AR-EG" dir="RTL"></span> 
    [ (QF<span lang="AR-EG" dir="RTL"></span> QL3<span lang="AR-EG" dir="RTL"></span>QL1) 
    + ( K14QLB x K14QL1 x</span></font><p style="margin-left: 6; margin-top: -9; margin-bottom: 2" dir="ltr">
    <font face="Arial">
    <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    </span>
    </u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp; <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;
    </u>&nbsp;&nbsp;&nbsp; <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </u>&nbsp;&nbsp;&nbsp; <u>&nbsp;&nbsp;&nbsp;&nbsp;
    </u>&nbsp;&nbsp;&nbsp; <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;</span><u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font>
    <p style="margin-left: 6; margin-top: -4; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">K14QF x K14QL2 x QL1 x QF x 
    QL3 )] x (K14QLA + K14QLA)</span></font></td>
    <td width="20%" height="37">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="25">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">QE1</span></td>
    <td width="9%" valign="middle" align="center" height="25">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="3">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="59%" height="25" dir="ltr">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">QL1
    <span lang="AR-EG" dir="RTL"> </span>&nbsp;QL2 <span lang="AR-EG" dir="RTL">
    </span>&nbsp;QL3</span></font></td>
    <td width="20%" height="25">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">QE2</span></td>
    <td width="9%" valign="middle" align="center" height="4">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="59%" height="26" dir="ltr">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">QL1
    <span lang="AR-EG" dir="RTL"> </span>&nbsp;QL2 <span lang="AR-EG" dir="RTL">
    </span>&nbsp;QL3</span></font></td>
    <td width="20%" height="26">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="21">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">QL3</span></td>
    <td width="9%" valign="middle" align="center" height="21">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="7">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="59%" height="21" dir="ltr" valign="middle">
    <p style="margin-left: 6; margin-top: -7; margin-bottom: -2" dir="ltr" align="left">
    <font face="Arial"><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </u>&nbsp; &nbsp;&nbsp; </span>
    <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr" align="left">
    <font face="Arial"><span style="font-size: 9pt" dir="ltr">QF </span><span style="font-size: 9pt"><span lang="AR-EG" dir="ltr"></span><span dir="ltr"> 
    QE1 x QE2 </span><span lang="AR-EG" dir="ltr"></span><span dir="ltr"> QE3</span><span lang="AR-EG" dir="ltr"> 
     </span></span><span style="font-size: 9pt" dir="ltr">( QL1 + QL2)</span></font></td>
    <td width="20%" height="21">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="27">
    <span style="font-size: 10.0pt; font-family: Arial">QE3</span></td>
    <td width="9%" valign="middle" align="center" height="5">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="27">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="59%" height="27" dir="ltr">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial"><span style="font-size: 9pt" dir="ltr">QL3 </span>
    <span lang="AR-EG" dir="ltr" style="font-size: 9pt"></span><span style="font-size: 9pt" dir="ltr"> 
    NO VOLTAGE</span></font></td>
    <td width="20%" height="27">
    &nbsp;</td>
  </tr>
</table>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 8">
&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4">K 11</font></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="92%" id="AutoNumber4" height="76">
  <tr>
    <td width="7%" valign="middle" align="center" height="29">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Equip.</font></td>
    <td width="9%" valign="middle" align="center" height="29">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Position</font></td>
    <td width="5%" valign="middle" align="center" height="29">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
    <td width="60%" height="29" dir="ltr">
    <p align="center" style="margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Conditions</font></td>
    <td width="20%" height="29">
    <p align="center" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Test 
    Result</font></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="23">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QF</span></td>
    <td width="9%" valign="middle" align="center" height="23">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">C</span></td>
    <td width="5%" valign="middle" align="center" height="23">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="60%" height="23" dir="ltr" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: 4" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;</span><u><span style="font-size: 9pt"> </span> </u></font></p>
    <p style="margin-left: 6; margin-top: -6; margin-bottom: 4" dir="ltr">
    <span style="font-size: 9pt; font-family: Arial">( QL1 + QL1 ) x ( QL2 + QL2 
    ) </span></td>
    <td width="20%" height="23">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QL1</span></td>
    <td width="9%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="60%" height="1" dir="ltr" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: -4" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;
    </u>&nbsp;&nbsp;&nbsp; </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;
    </span>
    </u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp; </span> <u>
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">QEA1<span lang="AR-EG" dir="RTL"></span>QE1<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span><span lang="AR-EG">&nbsp;</span>QE2<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span>&nbsp;[ (QF x&nbsp;QL2) 
    + (K14QL1 x K14QF x K14QL2 x</span></font></p>
    <p style="margin-left: 6; margin-top: -11; margin-bottom: -3" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt"><u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </u>&nbsp;&nbsp;&nbsp;&nbsp; <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">K14QLB x QL2 x QF ) ] x ( 
    K14QLA + K14QLA) +F04QE6 (220KV)</span></font></td>
    <td width="20%" height="1">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="13">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QL2</span></td>
    <td width="9%" valign="middle" align="center" height="13">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="13">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="60%" height="1" dir="ltr" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: -4" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;
    </u>&nbsp;&nbsp;&nbsp; </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;
    </span>
    </u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp; </span> <u>
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">QEB1<span lang="AR-EG" dir="RTL"></span>QE1<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span><span lang="AR-EG">&nbsp;</span>QE2<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span>&nbsp;[ (QF x&nbsp;QL1) 
    + (K14QLB x K14QL1 x K14QLF x</span></font></p>
    <p style="margin-left: 6; margin-top: -11; margin-bottom: -3" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt"><u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </u>&nbsp;&nbsp;&nbsp; <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">K14QL2 x QL1 x QF ) ] x ( 
    K14QLA + K14QLA) +F04QE6 (220KV)</span></font></td>
    <td width="20%" height="13">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="25">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QE1</span></td>
    <td width="9%" valign="middle" align="center" height="25">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="3">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="60%" height="25" dir="ltr">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">QL1
    <span lang="AR-EG" dir="RTL"> </span>&nbsp;QL2 <span lang="AR-EG" dir="RTL">
    </span>&nbsp;F04QL6 </span><font style="font-size: 9pt">(220KV)</font></font></td>
    <td width="20%" height="25">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QE2</span></td>
    <td width="9%" valign="middle" align="center" height="4">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="60%" height="26" dir="ltr">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">QL1
    <span lang="AR-EG" dir="RTL"> </span>&nbsp;QL2 <span lang="AR-EG" dir="RTL">
    </span>&nbsp;F04QL6 </span><font style="font-size: 9pt">(220KV)</font></font></td>
    <td width="20%" height="26">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
  </table>

<p align="left" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></b></p>

<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4">K 12</font></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="92%" id="AutoNumber6" height="90">
  <tr>
    <td width="7%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Equip.</font></td>
    <td width="8%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Position</font></td>
    <td width="5%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
    <td width="62%" height="28" dir="ltr">
    <p align="center" style="margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">Conditions</span></font></td>
    <td width="19%" height="28">
    <p align="center" style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Test 
    Result</font></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QF</span></td>
    <td width="8%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">C</span></td>
    <td width="5%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="62%" height="28" dir="ltr" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: 5" dir="ltr">
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp; </span>
    </p>
    <p style="margin-left: 6; margin-top: -6; margin-bottom: 4" dir="ltr">
    <span style="font-size: 9pt; font-family: Times New Roman">( QL1 + QL1 ) x ( 
    QL2 + QL2 ) </span></td>
    <td width="19%" height="28">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QL1</span></td>
    <td width="8%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="60%" height="1" dir="ltr" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: -4" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;
    </u>&nbsp;&nbsp;&nbsp; </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;
    </span>
    </u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp; </span> <u>
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">QEA1<span lang="AR-EG" dir="RTL"></span>QE1<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span><span lang="AR-EG">&nbsp;</span>QE2<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span>&nbsp;[ (QF x&nbsp;QL2) 
    + (K14QL1 x K14QF x K14QL2 x</span></font></p>
    <p style="margin-left: 6; margin-top: -11; margin-bottom: -3" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt"><u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </u>&nbsp;&nbsp;&nbsp;&nbsp; <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">K14QLB x QL2 x QF ) ] x ( 
    K14QLA + K14QLA) +F04QE6 (220KV)</span></font></td>
    <td width="19%" height="1">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="46">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QL2</span></td>
    <td width="8%" valign="middle" align="center" height="46">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="46">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="60%" height="1" dir="ltr" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: -4" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;
    </u>&nbsp;&nbsp;&nbsp; </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;
    </span>
    </u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp; </span> <u>
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">QEB1<span lang="AR-EG" dir="RTL"></span>QE1<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span><span lang="AR-EG">&nbsp;</span>QE2<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span>&nbsp;[ (QF x&nbsp;QL1) 
    + (K14QLB x K14QL1 x K14QF x</span></font></p>
    <p style="margin-left: 6; margin-top: -11; margin-bottom: -3" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt"><u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </u>&nbsp;&nbsp;&nbsp; <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">K14QL2 x QL1 x QF ) ] x ( 
    K14QLA + K14QLA) +F04QE6 (220KV)</span></font></td>
    <td width="19%" height="46">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="25">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QE1</span></td>
    <td width="8%" valign="middle" align="center" height="25">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="3">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="62%" height="25" dir="ltr">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial" style="font-size: 9pt">QL1 <span lang="AR-EG" dir="RTL">
    </span>&nbsp;QL2 <span lang="AR-EG" dir="RTL"> </span>&nbsp;F05QL6 (220KV)</font></td>
    <td width="19%" height="25">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QE2</span></td>
    <td width="8%" valign="middle" align="center" height="4">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="62%" height="26" dir="ltr">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial" style="font-size: 9pt">QL1 <span lang="AR-EG" dir="RTL">
    </span>&nbsp;QL2 <span lang="AR-EG" dir="RTL"> </span>&nbsp;F05QL6 (220KV)</font></td>
    <td width="19%" height="26">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  </table>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-left-width: 0; border-top-width: 0; border-bottom-width: 0" bordercolor="#111111" width="90%" id="AutoNumber7">
  <tr>
    <td width="70%" style="border-left-style: none; border-left-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" valign="bottom">

<p align="left" style="margin-top: 0; margin-bottom: 6">
<b><font face="Arial" size="2">
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</font></b></p>

<p align="left" style="margin-top: 0; margin-bottom: 6">
<font face="Arial" size="2"><b>PTW ''Work Order No.'':&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </b></font><b><font face="Arial" size="2">
&nbsp;Equipment Designation:</font></b></p>

<p align="left" style="margin-top: 0; margin-bottom: 6">
<b><font face="Arial" size="2">
Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></b></p>

<p align="left" style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</font></b></p>

    <p>&nbsp;</td>
    <td width="30%" style="border-style: solid; border-width: 1">
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" align="center">
    <b><u><span style="font-size: 10.0pt; font-family: Arial">LOGIC KEY</span></u></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b>
    <span lang="AR-EG" dir="RTL" style="font-size: 10.0pt; font-family: Arial"></span><span dir="RTL" style="font-size: 10.0pt; font-family: Arial">
    </span><span lang="AR-EG" style="font-size: 10.0pt; font-family: Arial">&nbsp;</span><span style="font-size: 10.0pt; font-family: Arial">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    AND,&nbsp;&nbsp; QF: CB</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;+&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; OR&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    QL: DS&nbsp;&nbsp; QE: ES</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;O&nbsp;&nbsp; &nbsp;&nbsp; 
    Opening Coil</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;C&nbsp;&nbsp; &nbsp;&nbsp; 
    Closing Coil</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;QL&nbsp;&nbsp;&nbsp; 
    Apparatus&nbsp; Open</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: -8; margin-bottom: 0" align="left">
    <b>
    <font size="2">&nbsp;</font><u><font size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </font></u></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;QL&nbsp; &nbsp; Apparatus 
    Close</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 5; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;O/C &nbsp; Coil 
    Open to Close</span></b><p class="MsoNormal" style="margin-left: 6; margin-top: 5; margin-bottom: 0" align="left">
    <font size="2"><b><span style="font-family: Arial">&nbsp;OR </span></b>
    </font>
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;&nbsp; Coil 
    Close to Open</span></b></td>
  </tr>
</table>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4">K 13 (<span style="text-transform: capitalize; ">Inter 
Locking Logic)</span></font></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="94%" id="AutoNumber8" height="1">
  <tr>
    <td width="7%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Equip.</font></td>
    <td width="8%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Position</font></td>
    <td width="5%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
    <td width="64%" height="28" dir="ltr">
    <p align="center" style="margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">Conditions</span></font></td>
    <td width="17%" height="28">
    <p align="center" style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Test 
    Result</font></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="24">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QF</span></td>
    <td width="8%" valign="middle" align="center" height="24">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">C</span></td>
    <td width="5%" valign="middle" align="center" height="24">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="64%" height="20" dir="ltr" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: 5" dir="ltr">
    <span style="font-size: 9pt; font-weight:700">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp; </span>
    </p>
    <p style="margin-left: 6; margin-top: -6; margin-bottom: 4" dir="ltr">
    <span style="font-size: 9pt; font-family: Arial">( QL1 + QL1 ) x ( 
    QL2 + QL2 ) </span></td>
    <td width="17%" height="24">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QL1</span></td>
    <td width="8%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="62%" height="1" dir="ltr" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: -4" dir="ltr">
    <b>
    <font face="Arial"><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;
    </u>&nbsp;&nbsp;&nbsp; </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;
    </span>
    </u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp; </span> <u>
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></b></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">QEA1<span lang="AR-EG" dir="RTL"></span>QE1<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span><span lang="AR-EG">&nbsp;</span>QE2<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span>&nbsp;[ (QF x&nbsp;QL2) 
    + (K14QL1 x K14QF x K14QL2 x</span></font></p>
    <p style="margin-left: 6; margin-top: -11; margin-bottom: -3" dir="ltr">
    <b>
    <font face="Arial"><span style="font-size: 9pt"><u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </u>&nbsp;&nbsp;&nbsp;&nbsp; <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></b></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">K14QLB x QL2 x QF ) ] x ( 
    K14QLA + K14QLA) </span></font>
    <font face="Arial" style="font-size: 9pt">(Interlock low voltage&nbsp;side)</font></td>
    <td width="17%" height="1">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QL2</span></td>
    <td width="8%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="62%" height="1" dir="ltr" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: -4" dir="ltr">
    <b>
    <font face="Arial"><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;
    </u>&nbsp;&nbsp;&nbsp; </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;
    </span>
    </u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp; </span> <u>
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></b></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">QEB1<span lang="AR-EG" dir="RTL"></span>QE1<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span><span lang="AR-EG">&nbsp;</span>QE2<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span>&nbsp;[ (QF x&nbsp;QL1) 
    + (K14QLB x K14QL1 x K14QF x</span></font></p>
    <p style="margin-left: 6; margin-top: -11; margin-bottom: -3" dir="ltr">
    <b>
    <font face="Arial"><span style="font-size: 9pt"><u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </u>&nbsp;&nbsp;&nbsp; <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></b></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">K14QL2 x QL1 x QF ) ] x ( 
    K14QLA + K14QLA) </span></font>
    <font face="Arial" style="font-size: 9pt">(Interlock low voltage&nbsp;side)</font></td>
    <td width="17%" height="1">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="25">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QE1</span></td>
    <td width="8%" valign="middle" align="center" height="25">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="3">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="64%" height="26" dir="ltr">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial" style="font-size: 9pt">QL1 <span lang="AR-EG" dir="RTL">
    </span>&nbsp;QL2 <span lang="AR-EG" dir="RTL"> </span>&nbsp;(Interlock low 
    voltage&nbsp;side)</font></td>
    <td width="17%" height="25">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QE2</span></td>
    <td width="8%" valign="middle" align="center" height="4">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="64%" height="26" dir="ltr">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial" style="font-size: 9pt">QL1 <span lang="AR-EG" dir="RTL">
    </span>&nbsp;QL2 <span lang="AR-EG" dir="RTL"> </span>&nbsp;(Interlock low 
    voltage&nbsp;side)</font></td>
    <td width="17%" height="26">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
  </table>
<p style="margin-top: 2; margin-bottom: 2">&nbsp;</p>
<p style="margin-top: 2; margin-bottom: 2"><font size="1">&nbsp;</font></p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4">K 14</font></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="94%" id="AutoNumber9" height="172">
  <tr>
    <td width="7%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Equip.</font></td>
    <td width="8%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Position</font></td>
    <td width="5%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
    <td width="65%" height="28" dir="ltr">
    <p align="center" style="margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">Conditions</span></font></td>
    <td width="16%" height="28" align="center">
    <p align="center" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Test 
    Result</font></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QL1</span></td>
    <td width="8%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="22%" height="1" valign="middle">
    <p style="margin-top: 2; margin-bottom: 2" dir="ltr" align="left">&nbsp;<font face="Arial" style="font-size: 9pt">QF
    <span lang="AR-EG" dir="RTL">&nbsp;</span><span lang="AR-EG" dir="ltr"></span><span dir="ltr"> QE1</span>x 
    QE2 x QEA1 x QEA2</font></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="24">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QL2</span></td>
    <td width="8%" valign="middle" align="center" height="24">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="24">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="65%" height="17" dir="ltr" align="left">
    <font face="Arial" style="font-size: 9pt">&nbsp;QF
    <span lang="AR-EG" dir="RTL">&nbsp;</span><span lang="AR-EG" dir="ltr"></span><span dir="ltr"> QE1</span>x 
    QE2 x QEB1 x QEB2</font></td>
    <td width="16%" height="24" align="center">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="58">
    <span style="font-size: 9pt; font-family: Arial">QLA</span></td>
    <td width="8%" valign="middle" align="center" height="58">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="58">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="18%" height="58" align="center" valign="middle">
    <p style="margin-top: -2; margin-bottom: -3; margin-left:4" align="left" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Q</font><font style="font-size: 9pt" face="Arial">EA1 
    X<font style="font-size: 9pt"> QEA2 </font>X<font style="font-size: 9pt"> 
    (K01QL1 </font>X<font style="font-size: 9pt"> K02QL1 </font>X<font style="font-size: 9pt"> 
    K03QL1 </font>X<font style="font-size: 9pt"> K04QL1 </font>X<font style="font-size: 9pt"> 
    K05QL1</font>X</font><p style="margin-top: -2; margin-bottom: -3; margin-left:4" align="left" dir="ltr">
    <font style="font-size: 9pt" face="Arial">K06QL1 X<font style="font-size: 9pt"> 
    K07QL1 </font>X<font style="font-size: 9pt"> K08QL1 </font>X<font style="font-size: 9pt"> 
    K09QL1 </font>X<font style="font-size: 9pt"> K10QL1 </font>X<font style="font-size: 9pt"> 
    K11QL1 </font>X<font style="font-size: 9pt"> K12QL1</font>X</font><p style="margin-top: -2; margin-bottom: -3; margin-left:4" align="left" dir="ltr">
    <font style="font-size: 9pt" face="Arial">K13QL1) + (K15QL1 X<font style="font-size: 9pt"> 
    K16QL1 </font>X<font style="font-size: 9pt"> K17QL1 </font>X
    <font style="font-size: 9pt">K18QL1 </font>X<font style="font-size: 9pt"> 
    K19QL1 </font>X<font style="font-size: 9pt"> K20QL1</font></font><p style="margin-top: -2; margin-bottom: -3; margin-left:4" align="left" dir="ltr">
    <font style="font-size: 9pt" face="Arial">X <font style="font-size: 9pt">
    K21QL1</font> X<font style="font-size: 9pt"> K22QL1 X K23QL1 </font>X<font style="font-size: 9pt"> 
    K24QL1</font>X<font style="font-size: 9pt">K25QL1</font>X<font style="font-size: 9pt">K26QL1</font>X<font style="font-size: 9pt">K27QL1)</font></font></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="61">
    <span style="font-size: 9pt; font-family: Arial">QLB</span></td>
    <td width="8%" valign="middle" align="center" height="61">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="61">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="65%" height="61" dir="ltr" align="left" valign="middle">
    <p style="margin-top: -2; margin-bottom: -3; margin-left:4" align="left" dir="ltr">
    <font face="Arial" style="font-size: 9pt">QEB1 </font>
    <font face="Arial" size="1">X</font><font face="Arial" style="font-size: 9pt"> 
    QEB2 </font><font face="Arial" size="1">X</font><font face="Arial" style="font-size: 9pt"> 
    (K01QL2 </font><font face="Arial" size="1">X</font><font face="Arial" style="font-size: 9pt"> 
    K02QL2</font><font face="Arial" size="1">X</font><font face="Arial" style="font-size: 9pt"> 
    K03QL2 </font><font face="Arial" size="1">X</font><font face="Arial" style="font-size: 9pt"> 
    K04QL2 </font><font face="Arial" size="1">X</font><font face="Arial" style="font-size: 9pt"> 
    K05QL2</font><font face="Arial" size="1">X</font><p style="margin-top: -2; margin-bottom: -4; margin-left:4" align="left" dir="ltr">
    <font face="Arial" style="font-size: 9pt">K06QL2</font><font face="Arial" size="1">X</font><font face="Arial" style="font-size: 9pt"> 
    K07QL2 </font><font face="Arial" size="1">X</font><font face="Arial" style="font-size: 9pt"> 
    K08QL2 </font><font face="Arial" size="1">X</font><font face="Arial" style="font-size: 9pt"> 
    K09QL2</font><font face="Arial" size="1">X</font><font face="Arial" style="font-size: 9pt">K10QL2</font><font face="Arial" size="1">X</font><font face="Arial" style="font-size: 9pt">K11QL2</font><font face="Arial" size="1">X</font><font face="Arial" style="font-size: 9pt">K12QL2</font><font face="Arial" size="1">X</font><p style="margin-top: -2; margin-bottom: 2; margin-left:4" align="left" dir="ltr">
    <font face="Arial" style="font-size: 9pt">K13QL2) + (K15QL2 </font>
    <font face="Arial" size="1">X</font><font face="Arial" style="font-size: 9pt"> 
    K16QL2 </font><font face="Arial" size="1">X</font><font face="Arial" style="font-size: 9pt"> 
    K17QL2 </font><font face="Arial" size="1">X </font>
    <font face="Arial" style="font-size: 9pt">K18QL2 </font>
    <font face="Arial" size="1">X</font><font face="Arial" style="font-size: 9pt"> 
    K19QL2</font><font face="Arial" size="1">X</font><font face="Arial" style="font-size: 9pt"> 
    K20QL2</font><p style="margin-top: -3; margin-bottom: 0; margin-left:4" align="left" dir="ltr">
    <font face="Arial" size="1">X </font>
    <font face="Arial" style="font-size: 9pt">K21QL2</font><font face="Arial" size="1">X</font><font face="Arial" style="font-size: 9pt"> 
    K22QL2 X K23QL2</font><font face="Arial" size="1">X</font><font face="Arial" style="font-size: 9pt"> 
    K24QL2</font><font face="Arial" size="1">X</font><font face="Arial" style="font-size: 9pt">K25QL2</font><font face="Arial" size="1">X</font><font face="Arial" style="font-size: 9pt">K26QL2</font><font face="Arial" size="1">X</font><font face="Arial" style="font-size: 9pt">K27QL2)</font></td>
    <td width="16%" height="61" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QE1</span></td>
    <td width="8%" valign="middle" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="65%" height="17" dir="ltr">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial" style="font-size: 9pt">QL1 <span lang="AR-EG" dir="RTL">
    </span>&nbsp;QL2 </font></td>
    <td width="16%" height="16" align="center">
    <p style="margin-top: 0; margin-bottom: 0"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QE2</span></td>
    <td width="8%" valign="middle" align="center" height="2">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="65%" height="16" dir="ltr">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial" style="font-size: 9pt">QL1 <span lang="AR-EG" dir="RTL">
    </span>&nbsp;QL2</font></td>
    <td width="16%" height="15" align="center">
    <p style="margin-top: 0; margin-bottom: 0"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="3">
    <span style="font-size: 9pt; font-family: Arial">QF</span></td>
    <td width="8%" valign="middle" align="center" height="3">
    <span style="font-size: 9pt; font-family: Arial">C</span></td>
    <td width="5%" valign="middle" align="center" height="3">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="64%" height="3" dir="ltr" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: 5" dir="ltr">
    <span style="font-size: 9pt; font-weight: 700">&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp; </span></p>
    <p style="margin-left: 6; margin-top: -6; margin-bottom: 2" dir="ltr">
    <span style="font-size: 9pt; font-family: Arial">( QL1 + QL1 ) x ( 
    QL2 + QL2 )</span></td>
    <td width="16%" height="3" align="center">
    <p style="margin-top: 0; margin-bottom: 0"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="133">
    <span style="font-size: 9pt; font-family: Arial">QF</span></td>
    <td width="8%" valign="middle" align="center" height="111">
    <span style="font-size: 9pt; font-family: Arial">TRIP</span></td>
    <td width="5%" valign="middle" align="center" height="133">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="65%" height="133" dir="ltr">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0"><span dir="ltr">
    <font face="Arial" style="font-size: 9pt">(K01QL1+ K01QL2)
    <span lang="AR-EG"></span> (K02QL1+K02QL2)<span lang="AR-EG">  </span>
    (K03QL1+K03QL2) <span lang="AR-EG"></span> (K04QL1+ K04QL2)
    <span lang="AR-EG"></span> (K05QL1+K05QL2)&nbsp;<span lang="AR-EG"></span> 
    (K06QL1+K06QL2) <span lang="AR-EG"></span>(K07QL1+K07QL2)
    <span lang="AR-EG"></span> (K08QL1+K08QL2) <span lang="AR-EG"></span> 
    (K09QL1+K09QL2) <span lang="AR-EG"></span> (K10QL1+K10QL2)
    <span lang="AR-EG"></span> (K11QL1+K11QL2) <span lang="AR-EG"></span> 
    (K12QL1+K12QL2) <span lang="AR-EG"></span> (K13QL1+K13QL2)
    <span lang="AR-EG"></span> (K14QL1+K14QL2) <span lang="AR-EG"></span> 
    (K15QL1+K15QL2)<span lang="AR-EG"> &nbsp;</span>(K16QL1+K16QL2)
    <span lang="AR-EG"></span> (K17QL1+K17QL2) <span lang="AR-EG"></span> 
    (K18QL1+K18QL2) <span lang="AR-EG"></span> (K19QL1+K19QL2)
    <span lang="AR-EG"></span>&nbsp; (K20QL1+K20QL2) <span lang="AR-EG"></span> 
    (K21QL1+K21QL2) <span lang="AR-EG"></span> (K22QL1+K22QL2)
    <span lang="AR-EG"></span> (K23QL1+K23QL2) <span lang="AR-EG"></span> 
    (K24QL1+K24QL2) <span lang="AR-EG"></span> (K25QL1+K25QL2)
    <span lang="AR-EG"></span> (K26QL1+K26QL2) <span lang="AR-EG"></span> 
    (K27QL1+K27QL2)</font></span></td>
    <td width="16%" height="133" align="center">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="34">
    <font face="Arial" style="font-size: 9pt">QEA1</font></td>
    <td width="8%" valign="middle" align="center" height="34">
    <font face="Arial" style="font-size: 9pt">C</font></td>
    <td width="5%" valign="middle" align="center" height="34">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="65%" height="34" dir="ltr">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial" style="font-size: 9pt">QLA <span lang="AR-EG" dir="RTL"></span>QL1<span lang="AR-EG" dir="RTL"> 
    </span>K01QLA<span lang="AR-EG" dir="RTL"> </span>K02QL1<span lang="AR-EG" dir="RTL"> 
    </span>K03QL1 <span lang="AR-EG" dir="RTL">&nbsp;</span>K04QL1
    <span lang="AR-EG" dir="RTL">&nbsp;</span>K05QL1 <span lang="AR-EG" dir="RTL"></span> 
    K06QL1<span lang="AR-EG" dir="RTL"> </span>K07QL1
    <span lang="AR-EG" dir="RTL">&nbsp;</span>K08QL1 <span lang="AR-EG" dir="RTL">&nbsp;</span>K09QL1
    <span lang="AR-EG" dir="RTL">&nbsp;</span>K10QL1 <span lang="AR-EG" dir="RTL">
    &nbsp;&nbsp;</span>K11QL1 <span lang="AR-EG" dir="RTL">&nbsp;</span>K12QL1
    <span lang="AR-EG" dir="RTL">&nbsp;</span>K13QL1</font></td>
    <td width="16%" height="34" align="center">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="36">
    <font face="Arial" style="font-size: 9pt">QEB1</font></td>
    <td width="8%" valign="middle" align="center" height="36">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="36">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="65%" height="36" dir="ltr">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial" style="font-size: 9pt">QLB <span lang="AR-EG" dir="RTL">
    &nbsp;</span>K01QL2 <span lang="AR-EG" dir="RTL">&nbsp;</span>K02QL2
    <span lang="AR-EG" dir="RTL">&nbsp;</span>K03QL2 <span lang="AR-EG" dir="RTL">&nbsp;</span>K04QL2
    <span lang="AR-EG" dir="RTL">&nbsp;</span>K05QL2 <span lang="AR-EG" dir="RTL">&nbsp;</span>K06QL2
    <span lang="AR-EG" dir="RTL">&nbsp;</span>K07QL2 <span lang="AR-EG" dir="RTL">&nbsp;</span>K08QL2
    <span lang="AR-EG" dir="RTL">&nbsp;</span>K09QL2 <span lang="AR-EG" dir="RTL">&nbsp;</span>K10QL2
    <span lang="AR-EG" dir="RTL">&nbsp;&nbsp;</span>K11QL2 <span lang="AR-EG" dir="RTL"></span>K12QL2
    <span lang="AR-EG" dir="RTL"></span>K13QL2</font></td>
    <td width="16%" height="36" align="center">
    <p style="margin-top: 0; margin-bottom: 0"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="35">
    <font face="Arial" style="font-size: 9pt">QEA2</font></td>
    <td width="8%" valign="middle" align="center" height="35">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="35">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="65%" height="35" dir="ltr">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial" style="font-size: 9pt">QLA <span lang="AR-EG" dir="RTL"></span>K15QL1
    <span lang="AR-EG" dir="RTL"></span> K16QL1 <span lang="AR-EG" dir="RTL">&nbsp;</span>K17QL1
    <span lang="AR-EG" dir="RTL"></span>K18QL1 <span lang="AR-EG" dir="RTL"></span>K19QL1
    <span lang="AR-EG" dir="RTL"></span>K20QL1 <span lang="AR-EG" dir="RTL"></span>K21QL1
    <span lang="AR-EG" dir="RTL"></span>K22QL1 <span lang="AR-EG" dir="RTL"></span>K23QL1
    <span lang="AR-EG" dir="RTL"></span>K24QL1 <span lang="AR-EG" dir="RTL"></span>K25QL1
    <span lang="AR-EG" dir="RTL">&nbsp;</span>K26QL1 <span lang="AR-EG" dir="RTL"></span>K27QL1
    </font></td>
    <td width="16%" height="35" align="center">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="32">
    <font face="Arial" style="font-size: 9pt">QEB2</font></td>
    <td width="8%" valign="middle" align="center" height="32">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="32">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="65%" height="32" dir="ltr">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial" style="font-size: 9pt">QLB<span lang="AR-EG" dir="RTL">
    </span>QL2<span lang="AR-EG" dir="RTL"></span>K15QL2
    <span lang="AR-EG" dir="RTL"></span>K16QL2 <span lang="AR-EG" dir="RTL"></span>K17QL2
    <span lang="AR-EG" dir="RTL">&nbsp;</span>K18QL2 <span lang="AR-EG" dir="RTL">&nbsp;</span>K19QL2
    <span lang="AR-EG" dir="RTL">&nbsp;</span>K20QL2 <span lang="AR-EG" dir="RTL">&nbsp;</span>K21QL2
    <span lang="AR-EG" dir="RTL">&nbsp;</span>K22QL2 <span lang="AR-EG" dir="RTL">&nbsp;</span>K23QL2
    <span lang="AR-EG" dir="RTL">&nbsp;</span>K24QL2 <span lang="AR-EG" dir="RTL">
    &nbsp;&nbsp;</span>K25QL2 <span lang="AR-EG" dir="RTL">&nbsp;</span>K26QL2<span lang="AR-EG" dir="RTL"> 
    </span>K27QL2</font></td>
    <td width="16%" height="32" align="center">
    <p style="margin-top: 0; margin-bottom: 0"></td>
  </tr>
  </table>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4">K 15</font></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="94%" id="AutoNumber10" height="1">
  <tr>
    <td width="7%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Equip.</font></td>
    <td width="8%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Position</font></td>
    <td width="5%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
    <td width="65%" height="28" dir="ltr">
    <p align="center" style="margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">Conditions</span></font></td>
    <td width="16%" height="28">
    <p align="center" style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Test 
    Result</font></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QF</span></td>
    <td width="8%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">C</span></td>
    <td width="5%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="65%" height="28" dir="ltr" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: 5" dir="ltr">
    <span style="font-size: 9pt; font-weight:700">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp; </span>
    </p>
    <p style="margin-left: 6; margin-top: -6; margin-bottom: 4" dir="ltr">
    <span style="font-size: 9pt; font-family: Arial">( QL1 + QL1 ) x ( 
    QL2 + QL2 )</span></td>
    <td width="16%" height="28">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QL1</span></td>
    <td width="8%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="65%" height="1" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: -4">
    <b>
    <font face="Arial"><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;
    </u>&nbsp;&nbsp;&nbsp; </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;
    </span>
    </u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp; </span> <u>
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></b></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial"><span style="font-size: 9pt">QEA2<span lang="AR-EG" dir="RTL"></span>QE1</span><span dir="RTL"><font size="1">X</font></span><span style="font-size: 9pt"><span lang="AR-EG">&nbsp;</span>QE2<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span>&nbsp;[ (QF x&nbsp;QL2) 
    + (K14QLA x K14QL1 x K14QF x</span></font></p>
    <p style="margin-left: 6; margin-top: -11; margin-bottom: -3">
    <b>
    <font face="Arial"><span style="font-size: 9pt"><u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </u>&nbsp;&nbsp;&nbsp;&nbsp; <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></b></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial"><span style="font-size: 9pt">K14QL2 x QL2 x QF ) ] x ( 
    K14QLB+K14QLB) </span><font size="1">X </font></font>
    <font face="Arial" style="font-size: 9pt">(Interlock low voltage&nbsp;side)</font></td>
    <td width="16%" height="1">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QL2</span></td>
    <td width="8%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="65%" height="1" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: -4">
    <b>
    <font face="Arial"><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;
    </u>&nbsp;&nbsp;&nbsp; </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;
    </span>
    </u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp; </span> <u>
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></b></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial"><span style="font-size: 9pt">QEB2<span lang="AR-EG" dir="RTL"></span>QE1<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span><span lang="AR-EG">&nbsp;</span>QE2<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span>&nbsp;[ (QF x&nbsp;QL1) 
    + (K14QLA x K14QL1 x K14QF x</span></font></p>
    <p style="margin-left: 6; margin-top: -11; margin-bottom: -3">
    <b>
    <font face="Arial"><span style="font-size: 9pt"><u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </u>&nbsp;&nbsp;&nbsp; <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></b></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial"><span style="font-size: 9pt">K14QL2 x QL1 x QF ) ] x ( 
    K14QLB + K14QLB)</span><font size="1"> X </font></font>
    <font face="Arial" style="font-size: 9pt">(Interlock low voltage&nbsp;side)</font></td>
    <td width="16%" height="1">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QE1</span></td>
    <td width="8%" valign="middle" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="65%" height="21" dir="ltr">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial" style="font-size: 9pt">QL1 <span lang="AR-EG" dir="RTL">
    </span>&nbsp;QL2 <span lang="AR-EG" dir="RTL"> </span>&nbsp;(Interlock low 
    voltage&nbsp;side)</font></td>
    <td width="16%" height="20">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QE2</span></td>
    <td width="8%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="65%" height="22" dir="ltr">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial" style="font-size: 9pt">QL1 <span lang="AR-EG" dir="RTL">
    </span>&nbsp;QL2 <span lang="AR-EG" dir="RTL"> </span>&nbsp;(Interlock low 
    voltage&nbsp;side)</font></td>
    <td width="16%" height="22">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
  </table>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4">K 16 (<span style="text-transform: capitalize; ">Inter 
Locking Logic)</span></font></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="92%" id="AutoNumber11" height="1">
  <tr>
    <td width="7%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Equip.</font></td>
    <td width="8%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Position</font></td>
    <td width="5%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
    <td width="59%" height="28" dir="ltr">
    <p align="center" style="margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">Conditions</span></font></td>
    <td width="22%" height="28">
    <p align="center" style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Test 
    Result</font></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QF</span></td>
    <td width="8%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">C</span></td>
    <td width="5%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="59%" height="1" dir="ltr" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: 5" dir="ltr">
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp; </span>
    </p>
    <p style="margin-left: 6; margin-top: -6; margin-bottom: 4" dir="ltr">
    <span style="font-size: 9pt; font-family: Arial">( QL1 + QL1 ) x ( 
    QL2 + QL2 )</span></td>
    <td width="22%" height="1">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QL1</span></td>
    <td width="8%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="62%" height="1" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: -4">
    <font face="Arial"><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;
    </u>&nbsp;&nbsp;&nbsp; </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;
    </span>
    </u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp; </span> <u>
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial"><span style="font-size: 9pt">QEA2<span lang="AR-EG" dir="RTL"></span>QE1</span><span dir="RTL"><font size="1">X</font></span><span style="font-size: 9pt"><span lang="AR-EG">&nbsp;</span>QE2<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span>&nbsp;[ (QF x&nbsp;QL2) 
    + (K14QLA x K14QL1 x K14QF x</span></font></p>
    <p style="margin-left: 6; margin-top: -11; margin-bottom: -3">
    <font face="Arial"><span style="font-size: 9pt"><u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </u>&nbsp;&nbsp;&nbsp;&nbsp; <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial"><span style="font-size: 9pt">K14QL2 x QL2 x QF ) ] x ( 
    K14QLB+K14QLB) </span><font size="1">X </font><font style="font-size: 9pt">
    F07QE6</font><font size="1"> </font></font>
    <font face="Arial" style="font-size: 9pt">(220KV)</font></td>
    <td width="22%" height="1">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QL2</span></td>
    <td width="8%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="62%" height="1" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: -4">
    <font face="Arial"><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;
    </u>&nbsp;&nbsp;&nbsp; </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;
    </span>
    </u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp; </span> <u>
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial"><span style="font-size: 9pt">QEB2<span lang="AR-EG" dir="RTL"></span>QE1<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span><span lang="AR-EG">&nbsp;</span>QE2<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span>&nbsp;[ (QF x&nbsp;QL1) 
    + (K14QLA x K14QL1 x K14QF x</span></font></p>
    <p style="margin-left: 6; margin-top: -11; margin-bottom: -3">
    <font face="Arial"><span style="font-size: 9pt"><u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </u>&nbsp;&nbsp;&nbsp; <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial"><span style="font-size: 9pt">K14QL2 x QL1 x QF ) ] x ( 
    K14QLB + K14QLB)</span><font size="1"> X </font>
    <font style="font-size: 9pt">F07QE6 </font></font>
    <font face="Arial" style="font-size: 9pt">(220KV)</font></td>
    <td width="22%" height="1">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QE1</span></td>
    <td width="8%" valign="middle" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="59%" height="21" dir="ltr">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial" style="font-size: 9pt">QL1 <span lang="AR-EG" dir="RTL">
    </span>&nbsp;QL2 <span lang="AR-EG" dir="RTL"> </span>&nbsp;</font><font face="Arial"><span style="font-size: 9pt">&nbsp;F07QL6 
    ( 220 KV )</span></font></td>
    <td width="22%" height="20">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="21">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QE2</span></td>
    <td width="8%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="21">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="59%" height="21" dir="ltr">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial" style="font-size: 9pt">QL1 <span lang="AR-EG" dir="RTL">
    </span>&nbsp;QL2 <span lang="AR-EG" dir="RTL"> </span>&nbsp;</font><font face="Arial"><span style="font-size: 9pt">&nbsp;F07QL6 
    ( 220 KV )</span></font></td>
    <td width="22%" height="21">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
  </table>
<p style="margin-top: 2; margin-bottom: 2"><font size="1">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</font></p>
<p style="margin-top: 2; margin-bottom: 2">&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4">K 17</font></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="92%" id="AutoNumber12" height="1">
  <tr>
    <td width="7%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Equip.</font></td>
    <td width="8%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Position</font></td>
    <td width="5%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
    <td width="62%" height="28" dir="ltr">
    <p align="center" style="margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">Conditions</span></font></td>
    <td width="19%" height="28">
    <p align="center" style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Test 
    Result</font></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QF</span></td>
    <td width="8%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">C</span></td>
    <td width="5%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="59%" height="1" dir="ltr" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: 5" dir="ltr">
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp; </span>
    </p>
    <p style="margin-left: 6; margin-top: -6; margin-bottom: 4" dir="ltr">
    <span style="font-size: 9pt; font-family: Arial">( QL1 + QL1 ) x ( 
    QL2 + QL2 )</span></td>
    <td width="19%" height="1">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QL1</span></td>
    <td width="8%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="62%" height="1" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: -4">
    <font face="Arial"><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;
    </u>&nbsp;&nbsp;&nbsp; </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;
    </span>
    </u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp; </span> <u>
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial"><span style="font-size: 9pt">QEA2<span lang="AR-EG" dir="RTL"></span>QE1</span><span dir="RTL"><font size="1">X</font></span><span style="font-size: 9pt"><span lang="AR-EG">&nbsp;</span>QE2<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span>&nbsp;[ (QF x&nbsp;QL2) 
    + (K14QLA x K14QL1 x K14QF x</span></font></p>
    <p style="margin-left: 6; margin-top: -11; margin-bottom: -3">
    <font face="Arial"><span style="font-size: 9pt"><u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </u>&nbsp;&nbsp;&nbsp;&nbsp; <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial"><span style="font-size: 9pt">K14QL2 x QL2 x QF ) ] x ( 
    K14QLB+K14QLB) </span><font size="1">X </font><font style="font-size: 9pt">
    F08QE6</font><font size="1"> </font></font>
    <font face="Arial" style="font-size: 9pt">(220KV)</font></td>
    <td width="19%" height="1">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QL2</span></td>
    <td width="8%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="62%" height="1" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: -4">
    <font face="Arial"><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;
    </u>&nbsp;&nbsp;&nbsp; </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;
    </span>
    </u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp; </span> <u>
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial"><span style="font-size: 9pt">QEB2<span lang="AR-EG" dir="RTL"></span>QE1<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span><span lang="AR-EG">&nbsp;</span>QE2<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span>&nbsp;[ (QF x&nbsp;QL1) 
    + (K14QLA x K14QL1 x K14QF x</span></font></p>
    <p style="margin-left: 6; margin-top: -11; margin-bottom: -3">
    <font face="Arial"><span style="font-size: 9pt"><u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </u>&nbsp;&nbsp;&nbsp; <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial"><span style="font-size: 9pt">K14QL2 x QL1 x QF ) ] x ( 
    K14QLB + K14QLB)</span><font size="1"> X </font>
    <font style="font-size: 9pt">F08QE6 </font></font>
    <font face="Arial" style="font-size: 9pt">(220KV)</font></td>
    <td width="19%" height="1">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="19">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QE1</span></td>
    <td width="8%" valign="middle" align="center" height="19">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="62%" height="20" dir="ltr">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial" style="font-size: 9pt">QL1<span lang="AR-EG" dir="RTL">
    </span>&nbsp;x QL2 <span lang="AR-EG" dir="RTL"> </span>&nbsp;</font><font face="Arial"><span style="font-size: 9pt">&nbsp;F08QE6 
    ( 220 KV )</span></font></td>
    <td width="19%" height="19">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="19">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QE2</span></td>
    <td width="8%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="19">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="62%" height="19" dir="ltr">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial" style="font-size: 9pt">QL1 <span lang="AR-EG" dir="RTL"></span>&nbsp;QL2
    <span lang="AR-EG" dir="RTL"> </span>&nbsp;</font><font face="Arial"><span style="font-size: 9pt">&nbsp;F08QE6 
    ( 220 KV )</span></font></td>
    <td width="19%" height="19">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
  </table>
<p style="margin-top: 2; margin-bottom: 2"><font size="1">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</font></p>
<p style="margin-top: 2; margin-bottom: 2">&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4"><u>( K18 &#8594; K27 )</u></font></p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4">&nbsp;(&nbsp;K&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; )</font></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="92%" id="AutoNumber12" height="1">
  <tr>
    <td width="7%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Equip.</font></td>
    <td width="8%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Position</font></td>
    <td width="5%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
    <td width="62%" height="28" dir="ltr">
    <p align="center" style="margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">Conditions</span></font></td>
    <td width="19%" height="28">
    <p align="center" style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Test 
    Result</font></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QF</span></td>
    <td width="8%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">C</span></td>
    <td width="5%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="62%" height="1" dir="ltr" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: 5" dir="ltr">
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;</span></p>
    <p style="margin-left: 6; margin-top: -6; margin-bottom: 4" dir="ltr">
    <span style="font-size: 9pt; font-family: Arial">( QL1 + QL1 ) x ( 
    QL2 + QL2 ) x ( QL3 + QL3 )</span></td>
    <td width="19%" height="1">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QL1</span></td>
    <td width="8%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="62%" height="1" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: -4">
    <font face="Arial"><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp; </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;
    </span>
    </u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span> <u>
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial"><span style="font-size: 9pt">QEA2<span lang="AR-EG" dir="RTL"></span>QE1</span><span dir="RTL"><font size="1">X</font></span><span style="font-size: 9pt"><span lang="AR-EG">&nbsp;</span>QE2<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span>&nbsp;[ (QF x&nbsp;QL3 x QL2) 
    + (K14QLA x K14QL1 x</span></font></p>
    <p style="margin-left: 6; margin-top: -12; margin-bottom: -3">
    <font face="Arial"><span style="font-size: 9pt">_____&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    ______&nbsp;&nbsp;&nbsp; ___-&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; __&nbsp;&nbsp;&nbsp; 
    ___&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; ______</span></font></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial"><span style="font-size: 9pt">K14QF x&nbsp; K14QL2 x QL2 </span>
    <font size="1">X</font><span style="font-size: 9pt"> QF x QL3) ] x ( 
    K14QLB+K14QLB)</span></font></p>
    </td>
    <td width="19%" height="1">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QL2</span></td>
    <td width="8%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="62%" height="1" align="left">
    <p style="margin-left: 6; margin-top: -8; margin-bottom: -4">
    <font face="Arial"><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp; </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;
    </span>
    </u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span> <u>
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u></font></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial"><span style="font-size: 9pt">QEB2<span lang="AR-EG" dir="RTL"></span>QE1</span><span dir="RTL"><font size="1">X</font></span><span style="font-size: 9pt"><span lang="AR-EG">&nbsp;</span>QE2<span lang="AR-EG" dir="RTL"></span><span dir="RTL">
    </span>&nbsp;[ (QF x&nbsp;QL3 x QL1) 
    + (K14QLA x K14QL1 x</span></font></p>
    <p style="margin-left: 6; margin-top: -12; margin-bottom: -3">
    <font face="Arial"><span style="font-size: 9pt">_____&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    ______&nbsp;&nbsp;&nbsp; ___-&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; __&nbsp;&nbsp;&nbsp; 
    ___&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; ______</span></font></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial"><span style="font-size: 9pt">K14QF x&nbsp; K14QL2 x QL1 </span>
    <font size="1">X</font><span style="font-size: 9pt"> QF x QL3) ] x ( 
    K14QLB+K14QLB)</span></font></p>
    </td>
    <td width="19%" height="1">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QE1</span></td>
    <td width="8%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="62%" height="23" dir="ltr">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial" style="font-size: 9pt">QL1<span lang="AR-EG" dir="RTL">
    </span>&nbsp;x QL2 <span lang="AR-EG" dir="RTL"> </span>&nbsp; QL3</font></td>
    <td width="19%" height="22">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QE2</span></td>
    <td width="8%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="62%" height="20" dir="ltr">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial" style="font-size: 9pt">QL1<span lang="AR-EG" dir="RTL">
    </span>&nbsp;x QL2 <span lang="AR-EG" dir="RTL"> </span>&nbsp; QL3</font></td>
    <td width="19%" height="20">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QL3</span></td>
    <td width="8%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="62%" height="1" dir="ltr">
    <p style="margin-top: -9; margin-bottom: 0"><font face="Arial">
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span></font><span style="font-size: 9pt">&nbsp;<u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span> <u><span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </span>
    </u><span style="font-size: 9pt">&nbsp; </span></p>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial">
    <span style="font-size: 9pt">&nbsp;QF <span lang="AR-EG" dir="RTL">&nbsp;</span>QE1<span lang="AR-EG" dir="RTL">
    </span>&nbsp;QE2 <span lang="AR-EG" dir="RTL">&nbsp;</span>QE3 x &nbsp;( </span></font>
    <font face="Arial" style="font-size: 9pt">QL1 + QL2</font><font face="Arial"><span style="font-size: 9pt">&nbsp; 
    )</span></font></td>
    <td width="19%" height="1">
    <p style="margin-top: 0; margin-bottom: 0"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="20">
    <span style="font-size: 9pt; font-family: Arial">QE3</span></td>
    <td width="8%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="5%" valign="middle" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">IF</span></td>
    <td width="62%" height="20" dir="ltr">
    <font face="Arial"><span style="font-size: 9pt">&nbsp;QL3
    <span lang="AR-EG" dir="RTL">&nbsp;</span>NO VOLTAGE</span></font></td>
    <td width="19%" height="20">
    &nbsp;</td>
  </tr>
</table>
<p>&nbsp;</p>
<p>&nbsp;&nbsp; </p>
<p>&nbsp;&nbsp;&nbsp;&nbsp; </p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>
<div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="92%" id="AutoNumber13">
    <tr>
      <td width="100%" style="border-style: none; border-width: medium">
      <p align="center"><span style="font-size: 12.0pt; font-family: Times New Roman">
      <img border="0" src="graphics/ILS-001-01.jpg" width="620" height="941"></span></td>
    </tr>
  </table>
  </center>
</div>
<p align="center"><span style="font-size: 12.0pt; font-family: Times New Roman">&nbsp;</span></p>
<p align="center">&nbsp;</p>
<p align="center">
<img border="0" src="graphics/ILS-001-02.jpg" width="683" height="871"></p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>
<p align="center">
<img border="0" src="graphics/ILS-001-03.jpg" width="652" height="892"></p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>
<p align="center">
<img border="0" src="graphics/ILS-001-04.jpg" width="645" height="926"></p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">
<img border="0" src="graphics/ILS-001-05.jpg" width="634" height="878"></p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>
<p align="center">&nbsp;</p>
<p align="center">
<img border="0" src="graphics/ILS-001-06.jpg" width="650" height="898"></p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/ILS-001-07.jpg" width="629" height="828"></p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/ILS-001-08.jpg" width="629" height="727"></p>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>