<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
ILS-002-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>



<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	font-size:10.0pt;
	font-family:"Times New Roman";
	}
</STYLE>
</HEAD>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=4 width=592>
  <TBODY>
  <TR><B>
    <TD height=4 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></TD>
    <TD align=left colSpan=2 dir=ltr height=4 vAlign=top width=497>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=311>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT>
      <span style="font-size:10.0pt;font-family:Arial">Interlock Logic 
      System 220kv</span></B></P>
      <p style="margin-top: 0; margin-bottom: 0"><b>
      <span style="font-size: 10.0pt; font-family: Arial">MERLIN GERIN - FRANCE
      </span></b></p>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0">&nbsp;</P></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=168>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;ILS-002-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=168>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;  </SPAN>
    <span style="font-size: 10.0pt; font-family: Arial">&nbsp;Talkha GIS</span></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=181>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">APPROVED</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=311>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Equipment
    Inspection (I1-Y1)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=174>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1> 05 Oct 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=174>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> Oct 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr"><font face="Times New Roman"><span dir="LTR">This document outlines the 
equipment inspection  I1, which must be performed </span>
on an annually bases</font><span style="font-size: 12.0pt; font-family: Times New Roman"> 
as indicated by Y1 in the title block</span></P>
<p class="MsoBodyTextIndent" style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
<span style="font-size: 12.0pt; font-weight: normal">The first draft initiated 
by eng.  </span>
<font face="Times New Roman"><span dir="LTR">Abd Allah Elsayed Mohamed</span></font><span style="font-size: 12.0pt; font-weight: normal">, tested by eng  </span>
<font face="Times New Roman"><span dir="LTR">Abdel Latif Ahmed</span></font><span style="font-size: 12.0pt; font-weight: normal">, 
revised&nbsp; by EDEPC quality&nbsp;control eng Adel Abdel Qader El Nagar, 
accepted by eng El Sayed Attiah Abd El Maksood general director, and approved 
by eng. Fathy  </span>
<font face="Times New Roman"><span dir="LTR">Mahmoud </span></font>
<span style="font-size: 12.0pt; font-weight: normal">Ragb Head Sector of Talkha PS.</span></p>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify">
<font face="Times New Roman"><span dir="LTR">This 
document accepted by eng. Samir Abd El Gilil; EDEPC inspection &amp; quality control 
general director, MPIS coordinator, and 
certified by accountant Mahmoud Soliman EDEPC admin &amp; financial inspection &amp; 
quality control's general director and supervisor of inspection &amp; quality 
control head sector.</span></font></P>
</blockquote>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  A work permit must be issued and qualified maintanance staff should carry the 
  suitable safety category</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Safty fence with caution marks surrounding the work area is required</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <FONT size=2>
  <font face="Times New Roman"><span dir="ltr"><font size="3">Wear the safety 
  and healthy equipment as safety helmet, safety shoes, safety belt ...etc.</font></span>
  </font></li>
</FONT>

  </p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-weight:normal">Shut down the equipment under testing.&nbsp;&nbsp;</span></p>
  </li>
</ul>
  </li>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face=Arial>
<ul>
<FONT face="Times New Roman">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 8" dir="ltr">
  Complete tool kit of screw drivers and common keys.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 8" dir="ltr">
  Digital multimeter.</li>
</FONT>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: -2">Work to be Carried Out</P>
</B>
</FONT>
  <ol>
    <li dir="ltr">
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
    Test the Interlocking System according to the attached logic diagram.</li>
</ol>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p class="MsoNormal" align="center" style="margin-top: 0; margin-bottom: 8">
<font face="Arial" size="4">&nbsp;</font></p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4"><u>F01-F02-F03&nbsp;&nbsp; </u>
<span style="text-transform: uppercase; text-decoration: underline">&nbsp;Interlocking Logic</span></font></p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 8; margin-bottom: 8">
<font face="Arial" size="4"><u>F0&nbsp; (&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; )</u></font></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="91%" id="AutoNumber2" height="1">
  <tr>
    <td width="7%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Equip.</font></td>
    <td width="9%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Position</font></td>
    <td width="6%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
    <td width="61%" height="28" dir="ltr" valign="middle">
    <p align="center" style="margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Conditions</font></td>
    <td width="18%" height="28">
    <p align="center" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Test 
    Result</font></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">QL1</span></td>
    <td width="9%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="22" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
    <font face="Arial"><span style="font-size: 9pt">F06QEB1<span lang="AR-EG" dir="RTL"> 
    </span>QE1<span lang="AR-EG" dir="RTL"> </span>QE2<span lang="AR-EG" dir="RTL"> 
    </span>QF1</span></font></td>
    <td width="18%" height="22">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">QL2</span></td>
    <td width="9%" valign="middle" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="16" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
    <font face="Arial"><span style="font-size: 9pt">QE1
    <span lang="AR-EG" dir="RTL">&nbsp;</span>QE2 <span lang="AR-EG" dir="RTL">&nbsp;</span>QE9
    <span lang="AR-EG" dir="RTL"></span>QF1</span></font></td>
    <td width="18%" height="16">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">QL3</span></td>
    <td width="9%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="26" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 8; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
    <font face="Arial"><span style="font-size: 9pt">QE3
    <span lang="AR-EG" dir="RTL">&nbsp;</span>QE9 <span lang="AR-EG" dir="RTL">&nbsp;</span>QF1
    <span lang="AR-EG" dir="RTL">&nbsp;</span>QF2</span></font></td>
    <td width="18%" height="3">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="29">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">QL4</span></td>
    <td width="9%" valign="middle" align="center" height="29">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="29" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 11; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
    <font face="Arial"><span style="font-size: 9pt">QE4
    <span lang="AR-EG" dir="RTL">&nbsp;</span>QE5&nbsp; <span lang="AR-EG" dir="RTL"></span>QE9&nbsp;
    <span lang="AR-EG" dir="RTL">&nbsp;</span>QF2</span></font></td>
    <td width="18%" height="7">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">QL5</span></td>
    <td width="9%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="26" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 6; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
    <font face="Arial"><span style="font-size: 9pt">QE4
    <span lang="AR-EG" dir="RTL"></span>QE5 <span lang="AR-EG" dir="RTL">&nbsp;</span>QE10&nbsp;
    <span lang="AR-EG" dir="RTL"></span>QF2</span></font></td>
    <td width="18%" height="21">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="25">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">QL6</span></td>
    <td width="9%" valign="middle" align="center" height="29">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="29" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 8; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
    <font face="Arial"><span style="font-size: 9pt">QE6
    <span lang="AR-EG" dir="RTL">&nbsp;</span>QE10 <span lang="AR-EG" dir="RTL">&nbsp;</span>QF2
    <span lang="AR-EG" dir="RTL"></span>QF3</span></font></td>
    <td width="18%" height="2">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">QL7</span></td>
    <td width="9%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="26" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 8; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
    <font face="Arial"><span style="font-size: 9pt">QE7
    <span lang="AR-EG" dir="RTL">&nbsp;</span>QE8 <span lang="AR-EG" dir="RTL"></span>QE10
    <span lang="AR-EG" dir="RTL"></span>QF3</span></font></td>
    <td width="18%" height="6">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="25">
    <span style="font-size: 10.0pt; font-family: Arial">QL8</span></td>
    <td width="9%" valign="middle" align="center" height="29">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="29" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 15; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
    <font face="Arial"><span style="font-size: 9pt">QE7
    <span lang="AR-EG" dir="RTL">&nbsp;</span>QE8 <span lang="AR-EG" dir="RTL"></span>F06 
    QEA1<span lang="AR-EG" dir="RTL"></span>QF3</span></font></td>
    <td width="18%" height="25">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QE1</font></td>
    <td width="9%" valign="middle" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="16" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal"><font face="Arial"><span style="font-size: 9pt">QL1
    <span lang="AR-EG" dir="RTL">&nbsp;</span>QL2</span></font></td>
    <td width="18%" height="25">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QE2</font></td>
    <td width="9%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="26" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal"><font face="Arial"><span style="font-size: 9pt">QL1
    <span lang="AR-EG" dir="RTL">&nbsp;</span>QL2</span></font></td>
    <td width="18%" height="25">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QE3</font></td>
    <td width="9%" valign="middle" align="center" height="29">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="29" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal"><font face="Arial"><span style="font-size: 9pt">QL3
    <span lang="AR-EG" dir="RTL">&nbsp;</span>F27 ( NO VOLTAGE )</span></font></td>
    <td width="18%" height="25">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QE4</font></td>
    <td width="9%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="26" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal"><font face="Arial"><span style="font-size: 9pt">QL4
    <span lang="AR-EG" dir="RTL">&nbsp;</span>QL5</span></font></td>
    <td width="18%" height="25">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QE5</font></td>
    <td width="9%" valign="middle" align="center" height="29">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="29" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal"><font face="Arial"><span style="font-size: 9pt">QL4
    <span lang="AR-EG" dir="RTL">&nbsp;</span>QL5</span></font></td>
    <td width="18%" height="25">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QE6</font></td>
    <td width="9%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="26" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal"><font face="Arial"><span style="font-size: 9pt">QL6
    <span lang="AR-EG" dir="RTL">&nbsp;</span>F27 (NO VOLTAGE )</span></font></td>
    <td width="18%" height="25">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QE7</font></td>
    <td width="9%" valign="middle" align="center" height="29">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="29" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal"><font face="Arial"><span style="font-size: 9pt">QL7
    <span lang="AR-EG" dir="RTL">&nbsp;</span>QL8</span></font></td>
    <td width="18%" height="25">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QE8</font></td>
    <td width="9%" valign="middle" align="center" height="29">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="29" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal"><font face="Arial"><span style="font-size: 9pt">QL7
    <span lang="AR-EG" dir="RTL">&nbsp;</span>QL8</span></font></td>
    <td width="18%" height="25">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QE9</font></td>
    <td width="9%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="26" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal"><font face="Arial"><span style="font-size: 9pt">QL2
    <span lang="AR-EG" dir="RTL">&nbsp;</span>QL3&nbsp; <span lang="AR-EG" dir="RTL"></span> 
    QL4</span></font></td>
    <td width="18%" height="25">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QE10</font></td>
    <td width="9%" valign="middle" align="center" height="29">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="29" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal"><font face="Arial"><span style="font-size: 9pt">QL5
    <span lang="AR-EG" dir="RTL">&nbsp;</span>QL6 <span lang="AR-EG" dir="RTL"></span> 
    QL7</span></font></td>
    <td width="18%" height="25">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 28; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QF1</font></td>
    <td width="9%" valign="middle" align="center" height="29">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="29" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="61%" height="25" dir="ltr" style="border-style: solid; border-width: 1" valign="middle">
    <p style="margin-left: 6; margin-top: -10; margin-bottom: 0">
    <span style="font-size: 9pt; font-weight:700">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp; </span>
    </p>
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial"><span style="font-size: 9pt">( QL1 + QL1 ) x ( QL2 + QL2 
    ) x ( QL3 + QL3)</span></font></td>
    <td width="18%" height="25">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 28; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QF2</font></td>
    <td width="9%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="26" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="61%" height="25" dir="ltr" style="border-style: solid; border-width: 1" valign="middle">
    <p style="margin-left: 6; margin-top: -10; margin-bottom: 0">
    <span style="font-size: 9pt; font-weight:700">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp; </u>&nbsp; </span>
    </p>
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial"><span style="font-size: 9pt">( QL4 + QL4 ) x ( QL5 + QL5 
    ) x ( QL6 + QL6) x ( QL3 + QL3)</span></font></td>
    <td width="18%" height="25">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 30; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid #000000; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QF3</font></td>
    <td width="9%" valign="middle" align="center" height="29">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="29" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="61%" height="25" dir="ltr" style="border-style: solid; border-width: 1" valign="middle">
    <p style="margin-left: 6; margin-top: -10; margin-bottom: 0">
    <span style="font-size: 9pt; font-weight:700">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp; </u>&nbsp; </span>
    </p>
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial"><span style="font-size: 9pt">( QL7 +QL7 ) x ( QL8 + QL8 ) 
    x ( QL6 + QL6)</span></font></td>
    <td width="18%" height="25">
    &nbsp;</td>
  </tr>
</table>
<p style="margin-top: 2; margin-bottom: 2">&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-left-width: 0; border-top-width: 0; border-bottom-width: 0" bordercolor="#111111" width="92%" id="AutoNumber7">
  <tr>
    <td width="69%" style="border-left-style: none; border-left-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" valign="bottom">

<p align="left" style="margin-top: 0; margin-bottom: 6">
<b><font face="Arial" size="2">
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</font></b></p>

<p align="left" style="margin-top: 0; margin-bottom: 6">
<font face="Arial" size="2"><b>PTW ''Work Order No.'':&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </b></font><b><font face="Arial" size="2">
&nbsp;Equipment Designation:</font></b></p>

<p align="left" style="margin-top: 0; margin-bottom: 6">
<b><font face="Arial" size="2">
Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></b></p>

<p align="left" style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</font></b></p>

    <p>&nbsp;</td>
    <td width="31%" style="border-style: solid; border-width: 1">
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" align="center">
    <b><u><span style="font-size: 10.0pt; font-family: Arial">LOGIC KEY</span></u></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b>
    <span lang="AR-EG" dir="RTL" style="font-size: 10.0pt; font-family: Arial"></span><span dir="RTL" style="font-size: 10.0pt; font-family: Arial">
    </span><span lang="AR-EG" style="font-size: 10.0pt; font-family: Arial">&nbsp;</span><span style="font-size: 10.0pt; font-family: Arial">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    AND,&nbsp;&nbsp; QF: CB</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;+&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; OR&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    QL: DS&nbsp;&nbsp; QE: ES</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;O&nbsp;&nbsp; &nbsp;&nbsp; 
    Opening Coil</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;C&nbsp;&nbsp; &nbsp;&nbsp; 
    Closing Coil</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;QL&nbsp;&nbsp;&nbsp; 
    Apparatus&nbsp; Open</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b>
    <font size="2">&nbsp;</font><u><font size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </font></u></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;QL&nbsp; &nbsp; Apparatus 
    Close</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;O/C &nbsp; Coil 
    Open to Close&nbsp; or</span></b><p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <font size="2"><b><span style="font-family: Arial">&nbsp;O/C</span></b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;&nbsp; Coil 
    Close to Open</span></b></td>
  </tr>
</table>
<p style="margin-top: 2; margin-bottom: 2" align="center">&nbsp;</p>
<p style="margin-top: 2; margin-bottom: 2" align="center">&nbsp;&nbsp;&nbsp; </p>
<p>&nbsp;&nbsp; </p>
<p>&nbsp;&nbsp;&nbsp; </p>
<div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="92%" id="AutoNumber8">
    <tr>
      <td width="100%" style="border-style: none; border-width: medium">
      <p align="center" style="margin-top: 0; margin-bottom: 0">&nbsp;
      <img border="0" src="graphics/ILS-002-01.jpg" width="657" height="869" align="left"></td>
    </tr>
    <tr>
      <td width="100%" style="border-style: none; border-width: medium">
      <p align="center">&nbsp;</td>
    </tr>
    <tr>
      <td width="100%" style="border-style: none; border-width: medium" align="center">
      &nbsp;&nbsp;&nbsp;
      <p>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>
      <p>&nbsp;&nbsp;&nbsp;&nbsp; </td>
    </tr>
    <tr>
      <td width="100%" style="border-style: none; border-width: medium" align="center">
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;
      <img border="0" src="graphics/ILS-002-02.jpg" width="656" height="906" align="left"></td>
    </tr>
  </table>
  </center>
</div>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4"><u>F04 - F05 </u>
<span style="text-transform: uppercase; text-decoration: underline">&nbsp;</span><span style="text-decoration: underline">Interlocking Logic 
System</span></font></p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4">( F0&nbsp;&nbsp;&nbsp; )</font></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="91%" id="AutoNumber2" height="1">
  <tr>
    <td width="7%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Equip.</font></td>
    <td width="9%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Position</font></td>
    <td width="6%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
    <td width="61%" height="28" dir="ltr" valign="middle">
    <p align="center" style="margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Conditions</font></td>
    <td width="18%" height="28">
    <p align="center" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Test 
    Result</font></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">QL1</span></td>
    <td width="9%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="22" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 9pt" face="Arial">F06QEB1<span dir="RTL">
      <span lang="AR-EG"></span></span>QE1<span dir="RTL"> <span lang="AR-EG"></span></span>QE2<span dir="RTL">
      <span lang="AR-EG"></span></span>QF1</font></td>
    <td width="18%" height="22">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">QL2</span></td>
    <td width="9%" valign="middle" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="16" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" style="font-size: 9pt">QE1<span lang="AR-EG" dir="RTL"> </span>QE2
      <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QE9 <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QF1</font></td>
    <td width="18%" height="16">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">QL3</span></td>
    <td width="9%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="26" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial" style="font-size: 9pt">QE3 <span lang="AR-EG" dir="RTL">&nbsp;</span>QE9
      <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QF1 <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QF2</font></td>
    <td width="18%" height="3">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="29">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">QL4</span></td>
    <td width="9%" valign="middle" align="center" height="29">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="29" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial" style="font-size: 9pt">QE4 <span lang="AR-EG" dir="RTL">&nbsp;</span>QE5
      <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QE9 <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QF2</font></td>
    <td width="18%" height="7">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">QL5</span></td>
    <td width="9%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="26" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial" style="font-size: 9pt">QE4 <span lang="AR-EG" dir="RTL"></span><span lang="AR-EG">
      </span>QE5 <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QE10<span dir="RTL">
      <span lang="AR-EG"></span></span>QF2</font></td>
    <td width="18%" height="21">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="21">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">QL6</span></td>
    <td width="9%" valign="middle" align="center" height="25">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="25" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 22; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial" style="font-size: 9pt">QE6 <span lang="AR-EG" dir="RTL">&nbsp;</span>QE10
      <span lang="AR-EG" dir="RTL"></span><span lang="AR-EG"> </span>QF2<span lang="AR-EG" dir="RTL"></span>QF3
      <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>K ..QE1( 66KV
      <span lang="AR-EG" dir="RTL"> (</span> K .. QE2(66KV
      <span lang="AR-EG" dir="RTL">(</span></font></td>
    <td width="18%" height="1">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">QL7</span></td>
    <td width="9%" valign="middle" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="20" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 20; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial" style="font-size: 9pt">QE7<span lang="AR-EG" dir="RTL"> </span>QE8
      <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QE10 <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QF3</font></td>
    <td width="18%" height="1">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <span style="font-size: 10.0pt; font-family: Arial">QL8</span></td>
    <td width="9%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="26" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 23; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial" style="font-size: 9pt">QE7<span lang="AR-EG" dir="RTL"> </span>QE8
      <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>F06 QEA1<span dir="RTL">
      <span lang="AR-EG"></span></span>QF3</font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QE1</font></td>
    <td width="9%" valign="middle" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="16" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial" style="font-size: 9pt">QL1 <span lang="AR-EG" dir="RTL">&nbsp;</span>QL2</font></td>
    <td width="18%" height="25">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QE2</font></td>
    <td width="9%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="26" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial" style="font-size: 9pt">QL1 <span lang="AR-EG" dir="RTL">&nbsp;</span>QL2</font></td>
    <td width="18%" height="25">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 20; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QE3</font></td>
    <td width="9%" valign="middle" align="center" height="25">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="25" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 22; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial" style="font-size: 9pt">QL3 <span lang="AR-EG" dir="RTL">&nbsp;</span>F27 
      ( NO VOLTAGE )</font></td>
    <td width="18%" height="21">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 21; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QE4</font></td>
    <td width="9%" valign="middle" align="center" height="23">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="23" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 23; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial" style="font-size: 9pt">QL4 <span lang="AR-EG" dir="RTL">&nbsp;</span>QL5</font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 19; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QE5</font></td>
    <td width="9%" valign="middle" align="center" height="24">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="24" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 21; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial" style="font-size: 9pt">QL4 <span lang="AR-EG" dir="RTL">&nbsp;</span>QL5</font></td>
    <td width="18%" height="20">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QE6</font></td>
    <td width="9%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="26" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial" style="font-size: 9pt">QL6 <span lang="AR-EG" dir="RTL">&nbsp;</span>K 
      ..QL1 ( 66KV <span lang="AR-EG" dir="RTL">(</span> K ..QL2(66KV)</font></td>
    <td width="18%" height="25">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 20; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QE7</font></td>
    <td width="9%" valign="middle" align="center" height="25">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="25" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 22; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial" style="font-size: 9pt">QL7 <span lang="AR-EG" dir="RTL">&nbsp;</span>QL8</font></td>
    <td width="18%" height="21">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 19; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QE8</font></td>
    <td width="9%" valign="middle" align="center" height="24">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="24" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 21; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial" style="font-size: 9pt">QL7 <span lang="AR-EG" dir="RTL">&nbsp;</span>QL8</font></td>
    <td width="18%" height="20">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 20; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QE9</font></td>
    <td width="9%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="22" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 22; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial" style="font-size: 9pt">QL2 <span lang="AR-EG" dir="RTL">&nbsp;</span>QL3
      <span lang="AR-EG" dir="RTL"></span> QL4</font></td>
    <td width="18%" height="21">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 18; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QE10</font></td>
    <td width="9%" valign="middle" align="center" height="23">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="23" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 20; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial" style="font-size: 9pt">QL5 <span lang="AR-EG" dir="RTL">&nbsp;</span>QL6
      <span lang="AR-EG" dir="RTL"></span> QL7</font></td>
    <td width="18%" height="19">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 28; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QF1</font></td>
    <td width="9%" valign="middle" align="center" height="29">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="29" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="61%" height="25" dir="ltr" style="border-style: solid; border-width: 1" valign="middle">
    <p style="margin-left: 6; margin-top: -10; margin-bottom: 0">
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp; </span>
    <u><span style="font-size: 9pt">&nbsp; </span> </u></p>
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial"><span style="font-size: 9pt">( QL1 + QL1 ) x ( QL2 + QL2 
    ) x ( QL3 + QL3)</span></font></td>
    <td width="18%" height="25">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 28; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QF2</font></td>
    <td width="9%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="26" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="61%" height="25" dir="ltr" style="border-style: solid; border-width: 1" valign="middle">
    <p style="margin-left: 6; margin-top: -10; margin-bottom: 0">
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp; &nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp; </span>
    <u><span style="font-size: 9pt">&nbsp; </span> </u></p>
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial"><span style="font-size: 9pt">( QL4 + QL4 ) x ( QL5 + QL5 
    ) x ( QL6 + QL6) x ( QL3 + QL3)</span></font></td>
    <td width="18%" height="25">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="84" valign="middle" style="width: 63.0pt; height: 30; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid #000000; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal"><font face="Arial" style="font-size: 9pt">QF3</font></td>
    <td width="9%" valign="middle" align="center" height="29">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="29" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="61%" height="25" dir="ltr" style="border-style: solid; border-width: 1" valign="middle">
    <p style="margin-left: 6; margin-top: -10; margin-bottom: 0">
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp; </span>
    <u><span style="font-size: 9pt">&nbsp; </span> </u></p>
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial"><span style="font-size: 9pt">( QL7 +QL7 ) x ( QL8 + QL8 ) 
    x ( QL6 + QL6)</span></font></td>
    <td width="18%" height="25">
    &nbsp;</td>
  </tr>
</table>
<p class="MsoNormal" align="center" dir="LTR" style="text-align:center; margin-top:0; margin-bottom:0">&nbsp;</p>
<p class="MsoNormal" align="center" dir="LTR" style="text-align:center; margin-top:0; margin-bottom:0">
<font face="Arial" size="4">F06</font></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="91%" id="AutoNumber2" height="1">
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <font face="Arial"><span style="font-size: 9pt">QEB1</span></font></td>
    <td width="9%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="22" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <font face="Arial"><span style="font-size: 9pt">QL1 <span lang="AR-EG" dir="RTL"></span> 
      F01QL1<span dir="RTL"> <span lang="AR-EG"></span></span>F02QL1
      <span lang="AR-EG" dir="RTL"></span> F03QL1 <span lang="AR-EG" dir="RTL">
      </span> F04QL1 <span lang="AR-EG" dir="RTL"></span> F05QL1</span></font></td>
    <td width="18%" height="22">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="16">
    <font face="Arial"><span style="font-size: 9pt">QE2</span></font></td>
    <td width="9%" valign="middle" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="16" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <font face="Arial"><span style="font-size: 9pt">QL1 <span lang="AR-EG" dir="RTL">&nbsp;</span>QL2
    </span></font></td>
    <td width="18%" height="16">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="26">
    <font face="Arial"><span style="font-size: 9pt">QEB2</span></font></td>
    <td width="9%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="26" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <font face="Arial"><span style="font-size: 9pt">QL2 <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>F07 
      QL1 <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>F08 QL1<span dir="RTL">
      <span lang="AR-EG"></span></span>F09QL1<span dir="RTL">
      <span lang="AR-EG"></span></span>F10 QL1</span></font></td>
    <td width="18%" height="3">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="23">
    <font face="Arial"><span style="font-size: 9pt">QE2</span></font></td>
    <td width="9%" valign="middle" align="center" height="23">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="23" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 23; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <font face="Arial"><span style="font-size: 9pt">QL1 <span lang="AR-EG" dir="RTL">&nbsp;</span>QL2
      </span></font></td>
    <td width="18%" height="1">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="26">
    <font face="Arial"><span style="font-size: 9pt">QL1</span></font></td>
    <td width="9%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="26" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <font face="Arial"><span style="font-size: 9pt">QF1 <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QEB1
      <span lang="AR-EG" dir="RTL"></span>QE1 <span lang="AR-EG" dir="RTL"></span>QE2</span></font></td>
    <td width="18%" height="3">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="26">
    <font face="Arial"><span style="font-size: 9pt">QL2</span></font></td>
    <td width="9%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="26" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <font face="Arial"><span style="font-size: 9pt">QF1 <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QEB2
      <span lang="AR-EG" dir="RTL"></span>QE1 <span lang="AR-EG" dir="RTL"></span>QE2</span></font></td>
    <td width="18%" height="3">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="26">
    <font face="Arial"><span style="font-size: 9pt">QF1</span></font></td>
    <td width="9%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="26" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="61%" height="25" dir="ltr" style="border-style: solid; border-width: 1" valign="middle">
    <p style="margin-left: 6; margin-top: -10; margin-bottom: 0">
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp; </span>
    </p>
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial"><span style="font-size: 9pt">( QL1 + QL1 ) x ( QL2 + QL2 
    ) </span></font></td>
    <td width="18%" height="3">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="26">
    <font face="Arial"><span style="font-size: 9pt">QEA1</span></font></td>
    <td width="9%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="26" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <font face="Arial"><span style="font-size: 9pt">QL3 <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>F01 
      QL8<span lang="AR-EG" dir="RTL"></span>F02 QL8
      <span lang="AR-EG" dir="RTL"></span>F03 QL8 <span lang="AR-EG" dir="RTL">
      </span>F04 QL8 <span lang="AR-EG" dir="RTL"></span>F05 QL8</span></font></td>
    <td width="18%" height="3">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <font face="Arial"><span style="font-size: 9pt">QE3</span></font></td>
    <td width="9%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="22" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 22; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <font face="Arial"><span style="font-size: 9pt">QL3 <span lang="AR-EG" dir="RTL"></span> 
      QL4 </span></font></td>
    <td width="18%" height="1">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="26">
    <font face="Arial"><span style="font-size: 9pt">QEA2</span></font></td>
    <td width="9%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="26" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <font face="Arial"><span style="font-size: 9pt">QL4 <span lang="AR-EG" dir="RTL">&nbsp;</span>F07 
      QL8 <span lang="AR-EG" dir="RTL">&nbsp;</span>F08 QL8
      <span lang="AR-EG" dir="RTL">&nbsp;</span>F09 QL8 <span lang="AR-EG" dir="RTL">
      &nbsp;</span>F10 QL8 </span></font></td>
    <td width="18%" height="3">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <font face="Arial"><span style="font-size: 9pt">QE4</span></font></td>
    <td width="9%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="22" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 22; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <font face="Arial"><span style="font-size: 9pt">QL3 <span lang="AR-EG" dir="RTL">&nbsp;</span>QL4
      </span></font></td>
    <td width="18%" height="1">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="17">
    <font face="Arial"><span style="font-size: 9pt">QL3</span></font></td>
    <td width="9%" valign="middle" align="center" height="17">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="17" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 17; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <font face="Arial"><span style="font-size: 9pt">QF3 <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QEA1<span lang="AR-EG" dir="RTL"></span> 
      QE3 <span lang="AR-EG" dir="RTL"></span> QE4 </span></font></td>
    <td width="18%" height="1">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <font face="Arial"><span style="font-size: 9pt">QL4</span></font></td>
    <td width="9%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="22" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 22; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <font face="Arial"><span style="font-size: 9pt">QF3 <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QEA2<span lang="AR-EG" dir="RTL"></span> 
      QE3 <span lang="AR-EG" dir="RTL"></span> QE4</span></font></td>
    <td width="18%" height="1">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="26">
    <font face="Arial"><span style="font-size: 9pt">QF3</span></font></td>
    <td width="9%" valign="middle" align="center" height="26">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="26" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="61%" height="25" dir="ltr" style="border-style: solid; border-width: 1" valign="middle">
    <p style="margin-left: 6; margin-top: -10; margin-bottom: 0">
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp; </span>
    </p>
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial"><span style="font-size: 9pt">( QL3 + QL3 ) x ( QL4 + QL4 
    ) </span></font></td>
    <td width="18%" height="3">
    </td>
  </tr>
</table>
<p class="MsoNormal" align="center" dir="ltr" style="text-align:center; margin-top:0; margin-bottom:0">
&nbsp;</p>
<div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="93%" id="AutoNumber8">
    <tr>
      <td width="100%" style="border-style: none; border-width: medium">
      <p align="center" style="margin-top: 0; margin-bottom: 0">
      <img border="0" src="graphics/ILS-002-03.jpg" width="672" height="909"></td>
    </tr>
  </table>
  </center>
</div>
<p class="MsoNormal" align="center" dir="LTR" style="text-align:center; margin-top:0; margin-bottom:0">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>
<div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="94%" id="AutoNumber9">
    <tr>
      <td width="100%" style="border-style: none; border-width: medium">
      <p align="center">
      <img border="0" src="graphics/ILS-002-04.jpg" width="673" height="943"></td>
    </tr>
  </table>
  </center>
</div>
<p class="MsoNormal" align="center" dir="LTR" style="text-align:center; margin-top:0; margin-bottom:0">&nbsp;</p>
<p class="MsoNormal" align="center" dir="LTR" style="text-align:center; margin-top:0; margin-bottom:0">&nbsp;</p>
<p class="MsoNormal" align="center" dir="LTR" style="text-align:center; margin-top:0; margin-bottom:0">&nbsp;</p>
<p class="MsoNormal" align="center" dir="LTR" style="text-align:center; margin-top:0; margin-bottom:0">&nbsp;</p>
<p class="MsoNormal" align="center" dir="LTR" style="text-align:center; margin-top:0; margin-bottom:0">&nbsp;</p>
<p class="MsoNormal" align="center" dir="LTR" style="text-align:center; margin-top:0; margin-bottom:0">&nbsp;</p>
<p class="MsoNormal" align="center" dir="LTR" style="text-align:center; margin-top:0; margin-bottom:0">&nbsp;</p>
<p class="MsoNormal" align="center" dir="LTR" style="text-align:center; margin-top:0; margin-bottom:0">&nbsp;</p>
<p class="MsoNormal" align="center" dir="LTR" style="text-align:center; margin-top:0; margin-bottom:0">&nbsp;</p>
<p class="MsoNormal" align="center" dir="LTR" style="text-align:center; margin-top:0; margin-bottom:0">
<font face="Arial" size="4"><u>F07-F08&nbsp; </u>
<span style="text-decoration: underline">Interlocking Logic System</span></font></p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4">&nbsp;( F0&nbsp;&nbsp; )</font></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="91%" id="AutoNumber3" height="1">
  <tr>
    <td width="7%" valign="middle" align="center" height="28">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" style="font-size: 9pt">Equip.</font></td>
    <td width="9%" valign="middle" align="center" height="28">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" style="font-size: 9pt">Position</font></td>
    <td width="6%" valign="middle" align="center" height="28">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="61%" height="28" dir="ltr" valign="middle">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Conditions</font></td>
    <td width="18%" height="28">
    <p align="center" style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" style="font-size: 9pt">Test 
    Result</font></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="1">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 9pt; font-family: Arial">QL1</span></td>
    <td width="9%" valign="middle" align="center" height="1">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="1" style="border-style: solid; border-width: 1">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" style="font-size: 9pt">
      F06QEB2<span lang="AR-EG" dir="RTL"></span>QE1<span lang="AR-EG" dir="RTL"></span>QE2<span lang="AR-EG" dir="RTL"></span>QF1</font></td>
    <td width="18%" height="1">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 9pt; font-family: Arial">QL2</span></td>
    <td width="9%" valign="middle" align="center" height="22">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="22" style="border-style: solid; border-width: 1">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="432" valign="middle" style="width: 324.0pt; height: 7; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" style="font-size: 9pt">
      QE1 <span lang="AR-EG" dir="RTL">&nbsp;</span>QE2 <span lang="AR-EG" dir="RTL">
      </span>QE9 <span lang="AR-EG" dir="RTL"></span>QF1</font></td>
    <td width="18%" height="22">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="21">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 9pt; font-family: Arial">QL3</span></td>
    <td width="9%" valign="middle" align="center" height="21">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="21" style="border-style: solid; border-width: 1">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 21; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" style="font-size: 9pt">
      QE3 <span lang="AR-EG" dir="RTL">&nbsp;</span>QE9 <span lang="AR-EG" dir="RTL">
      </span>QF1 <span lang="AR-EG" dir="RTL"></span>QF2</font></td>
    <td width="18%" height="1">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="16">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 9pt; font-family: Arial">QL4</span></td>
    <td width="9%" valign="middle" align="center" height="16">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="16" style="border-style: solid; border-width: 1">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 16; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" style="font-size: 9pt">
      QE4 <span lang="AR-EG" dir="RTL">&nbsp;</span>QE5 <span lang="AR-EG" dir="RTL">
      </span>QE9 <span lang="AR-EG" dir="RTL"></span>QF2</font></td>
    <td width="18%" height="16">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <p style="margin-top: 3; margin-bottom: 3">
      <font face="Arial" style="font-size: 9pt">QL5</font></td>
    <td width="9%" valign="middle" align="center" height="21">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="21" style="border-style: solid; border-width: 1">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 22; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" style="font-size: 9pt">
      QE4 <span lang="AR-EG" dir="RTL"></span>QE5 <span lang="AR-EG" dir="RTL">
      </span>QE10 <span lang="AR-EG" dir="RTL"></span>QF2</font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="24">
    <p style="margin-top: 3; margin-bottom: 3">
      <font face="Arial" style="font-size: 9pt">QL6</font></td>
    <td width="9%" valign="middle" align="center" height="24">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="24" style="border-style: solid; border-width: 1">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" style="font-size: 9pt">
      QE6 <span lang="AR-EG" dir="RTL">&nbsp;</span>QE10 <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QF2<span lang="AR-EG" dir="RTL"></span>QF3<span dir="RTL">
      <span lang="AR-EG"></span></span>K ..QE1 (66 KV ) <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>K..QE2 
      (66 KV)</font></td>
    <td width="18%" height="24">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <p style="margin-top: 3; margin-bottom: 3">
      <font face="Arial" style="font-size: 9pt">QL7</font></td>
    <td width="9%" valign="middle" align="center" height="16">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="16" style="border-style: solid; border-width: 1">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 22; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" style="font-size: 9pt">
      QE7<span lang="AR-EG" dir="RTL"> </span>QE8 <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QE10
      <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QF3</font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <p style="margin-top: 3; margin-bottom: 3">
      <font face="Arial" style="font-size: 9pt">QL8</font></td>
    <td width="9%" valign="middle" align="center" height="21">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="21" style="border-style: solid; border-width: 1">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 22; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" style="font-size: 9pt">
      QE7 <span lang="AR-EG" dir="RTL">&nbsp;</span>QE8 <span lang="AR-EG" dir="RTL">
      </span><span lang="AR-EG"> </span>F06 QEA2<span lang="AR-EG" dir="RTL"></span>QF3</font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <p style="margin-top: 3; margin-bottom: 3">
      <font face="Arial" style="font-size: 9pt">QE1</font></td>
    <td width="9%" valign="middle" align="center" height="22">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="22" style="border-style: solid; border-width: 1">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 22; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" style="font-size: 9pt">
      QL1 <span lang="AR-EG" dir="RTL">&nbsp;</span>QL2 </font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <p style="margin-top: 3; margin-bottom: 3">
      <font face="Arial" style="font-size: 9pt">QE2</font></td>
    <td width="9%" valign="middle" align="center" height="22">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="22" style="border-style: solid; border-width: 1">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 22; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" style="font-size: 9pt">
      QL1 <span lang="AR-EG" dir="RTL">&nbsp;</span>QL2 </font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <p style="margin-top: 3; margin-bottom: 3">
      <font face="Arial" style="font-size: 9pt">QE3</font></td>
    <td width="9%" valign="middle" align="center" height="16">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="16" style="border-style: solid; border-width: 1">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 22; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" style="font-size: 9pt">
      QL3 <span lang="AR-EG" dir="RTL">&nbsp;</span>F27 ( NO VOLTAGE ) </font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <p style="margin-top: 3; margin-bottom: 3">
      <font face="Arial" style="font-size: 9pt">QE4</font></td>
    <td width="9%" valign="middle" align="center" height="21">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="21" style="border-style: solid; border-width: 1">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 22; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" style="font-size: 9pt">
      QL4<span lang="AR-EG" dir="RTL">  </span>QL5 </font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <p style="margin-top: 3; margin-bottom: 3">
      <font face="Arial" style="font-size: 9pt">QE5</font></td>
    <td width="9%" valign="middle" align="center" height="22">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="22" style="border-style: solid; border-width: 1">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 22; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" style="font-size: 9pt">
      QL4<span lang="AR-EG" dir="RTL"> </span>QL5 </font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <p style="margin-top: 3; margin-bottom: 3">
      <font face="Arial" style="font-size: 9pt">QE6</font></td>
    <td width="9%" valign="middle" align="center" height="22">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="22" style="border-style: solid; border-width: 1">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 22; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" style="font-size: 9pt">
      QL6<span dir="RTL"> <span lang="AR-EG"> </span></span>K ..QL1 (66 KV )
      <span lang="AR-EG" dir="RTL"></span><span lang="AR-EG"> </span>K..QL2 (66 
      KV)<span dir="RTL"> </span></font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <p style="margin-top: 3; margin-bottom: 3">
      <font face="Arial" style="font-size: 9pt">QE7</font></td>
    <td width="9%" valign="middle" align="center" height="22">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="22" style="border-style: solid; border-width: 1">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 22; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" style="font-size: 9pt">
      QL7 <span lang="AR-EG" dir="RTL">&nbsp;</span>QL8</font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <p style="margin-top: 3; margin-bottom: 3">
      <font face="Arial" style="font-size: 9pt">QE8</font></td>
    <td width="9%" valign="middle" align="center" height="16">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="16" style="border-style: solid; border-width: 1">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 22; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" style="font-size: 9pt">
      QL7 <span lang="AR-EG" dir="RTL">&nbsp;</span>QL8</font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <p style="margin-top: 3; margin-bottom: 3">
      <font face="Arial" style="font-size: 9pt">QE9</font></td>
    <td width="9%" valign="middle" align="center" height="21">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="21" style="border-style: solid; border-width: 1">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 22; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" style="font-size: 9pt">
      QL2 <span lang="AR-EG" dir="RTL">&nbsp;</span>QL3 <span lang="AR-EG" dir="RTL">
      </span> QL4</font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <p style="margin-top: 3; margin-bottom: 3">
      <font face="Arial" style="font-size: 9pt">QE10</font></td>
    <td width="9%" valign="middle" align="center" height="22">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="22" style="border-style: solid; border-width: 1">
    <p style="margin-top: 3; margin-bottom: 3">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td valign="middle" style="width: 392; height: 22; border-left: 1px solid; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" style="font-size: 9pt">
      QL5 <span lang="AR-EG" dir="RTL">&nbsp;</span>QL6 <span lang="AR-EG" dir="RTL">
      </span> QL7</font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
      <font face="Arial" style="font-size: 9pt">QF1</font></td>
    <td width="9%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="1" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="61%" height="1" dir="ltr" style="border-style: solid; border-width: 1" valign="middle">
    <p style="margin-left: 6; margin-top: -7; margin-bottom: 2">
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp; </span>
    <u><span style="font-size: 9pt">&nbsp; </span> </u></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial"><span style="font-size: 9pt">( QL1 + QL1 ) x ( QL2 + QL2 
    ) x ( QL3 + QL3)</span></font></td>
    <td width="18%" height="1">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
      <font face="Arial" style="font-size: 9pt">QF2</font></td>
    <td width="9%" valign="middle" align="center" height="21">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="21" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="61%" height="25" dir="ltr" style="border-style: solid; border-width: 1" valign="middle">
    <p style="margin-left: 6; margin-top: -7; margin-bottom: 2">
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp; &nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp; </span>
    <u><span style="font-size: 9pt">&nbsp; </span> </u></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial"><span style="font-size: 9pt">( QL4 + QL4 ) x ( QL5 + QL5 
    ) x ( QL6 + QL6) x ( QL3 + QL3)</span></font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
      <font face="Arial" style="font-size: 9pt">QF3</font></td>
    <td width="9%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="22" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="61%" height="25" dir="ltr" style="border-style: solid; border-width: 1" valign="middle">
    <p style="margin-left: 6; margin-top: -7; margin-bottom: 2">
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp; </span>
    <u><span style="font-size: 9pt">&nbsp; </span> </u></p>
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial"><span style="font-size: 9pt">( QL7 +QL7 ) x ( QL8 + QL8 ) 
    x ( QL6 + QL6)</span></font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
</table>
<p class="MsoNormal" align="center" dir="LTR" style="text-align:center">&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-left-width: 0; border-top-width: 0; border-bottom-width: 0" bordercolor="#111111" width="92%" id="AutoNumber7">
  <tr>
    <td width="69%" style="border-left-style: none; border-left-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" valign="bottom">

<p align="left" style="margin-top: 0; margin-bottom: 6">
<b><font face="Arial" size="2">
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</font></b></p>

<p align="left" style="margin-top: 0; margin-bottom: 6">
<font face="Arial" size="2"><b>PTW ''Work Order No.'':&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </b></font><b><font face="Arial" size="2">
&nbsp;Equipment Designation:</font></b></p>

<p align="left" style="margin-top: 0; margin-bottom: 6">
<b><font face="Arial" size="2">
Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></b></p>

<p align="left" style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</font></b></p>

    <p>&nbsp;</td>
    <td width="31%" style="border-style: solid; border-width: 1">
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" align="center">
    <b><u><span style="font-size: 10.0pt; font-family: Arial">LOGIC KEY</span></u></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b>
    <span lang="AR-EG" dir="RTL" style="font-size: 10.0pt; font-family: Arial"></span><span dir="RTL" style="font-size: 10.0pt; font-family: Arial">
    </span><span lang="AR-EG" style="font-size: 10.0pt; font-family: Arial">&nbsp;</span><span style="font-size: 10.0pt; font-family: Arial">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    AND,&nbsp;&nbsp; QF: CB</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;+&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; OR&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    QL: DS&nbsp;&nbsp; QE: ES</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;O&nbsp;&nbsp; &nbsp;&nbsp; 
    Opening Coil</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;C&nbsp;&nbsp; &nbsp;&nbsp; 
    Closing Coil</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;QL&nbsp;&nbsp;&nbsp; 
    Apparatus&nbsp; Open</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: -8; margin-bottom: 0" align="left">
    <b>
    <font size="2">&nbsp;</font><u><font size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </font></u></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;QL&nbsp; &nbsp; Apparatus 
    Close</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 5; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;O/C &nbsp; Coil 
    Open to Close&nbsp; or</span></b><p class="MsoNormal" style="margin-left: 6; margin-top: 5; margin-bottom: 0" align="left">
    <font size="2"><b><span style="font-family: Arial">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></b>
    </font>
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;&nbsp; Coil 
    Close to Open</span></b></td>
  </tr>
</table>
<p class="MsoNormal" align="center" dir="LTR">&nbsp; </p>
<div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="93%" id="AutoNumber8">
    <tr>
      <td width="100%" style="border-style: none; border-width: medium">
      <p align="center" style="margin-top: 0; margin-bottom: 0">&nbsp;
      <img border="0" src="graphics/ILS-002-05a.jpg" width="682" height="994"></td>
    </tr>
  </table>
  </center>
</div>
<p class="MsoNormal" align="center" dir="LTR">&nbsp;</p>
<p class="MsoNormal" align="center" dir="LTR">&nbsp;</p>
<p class="MsoNormal" align="center" dir="LTR">&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4"><u>F09 - F10 </u>
<span style="text-transform: uppercase; text-decoration: underline">&nbsp;</span><span style="text-decoration: underline">Interlocking Logic 
System</span></font></p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 8; margin-bottom: 8">
<font face="Arial" size="4">(&nbsp; F0&nbsp;&nbsp;&nbsp; )</font></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="91%" id="AutoNumber4" height="1">
  <tr>
    <td width="7%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Equip.</font></td>
    <td width="9%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Position</font></td>
    <td width="6%" valign="middle" align="center" height="28">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
    <td width="61%" height="28" dir="ltr" valign="middle">
    <p align="center" style="margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Arial" style="font-size: 9pt">Conditions</font></td>
    <td width="18%" height="28">
    <p align="center" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" style="font-size: 9pt">Test 
    Result</font></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QL1</span></td>
    <td width="9%" valign="middle" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="1" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td width="432" valign="middle" style="width: 323.85pt; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial">
      <span style="font-size: 9pt">F06QEB2 <span lang="AR-EG" dir="RTL"></span>QE1
      <span lang="AR-EG" dir="RTL"></span>QE2 <span lang="AR-EG" dir="RTL"></span>QF1</span></font></td>
    <td width="18%" height="1">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QL2</span></td>
    <td width="9%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="22" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td width="432" valign="middle" style="width: 323.85pt; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial">
      <span style="font-size: 9pt">QE1<span lang="AR-EG" dir="RTL"> </span>QE2
      <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QE9 <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QF1</span></font></td>
    <td width="18%" height="22">
    <p style="margin-top: 2; margin-bottom: 2"></td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="21">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QL3</span></td>
    <td width="9%" valign="middle" align="center" height="21">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="21" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td width="432" valign="middle" style="width: 323.85pt; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial">
      <span style="font-size: 9pt">QE3 <span lang="AR-EG" dir="RTL">&nbsp;</span>QE9
      <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QF1 <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QF2</span></font></td>
    <td width="18%" height="1">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">QL4</span></td>
    <td width="9%" valign="middle" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="16" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td width="432" valign="middle" style="width: 323.85pt; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial">
      <span style="font-size: 9pt">QE4 <span lang="AR-EG" dir="RTL">&nbsp;</span>QE5
      <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QE9 <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QF2</span></font></td>
    <td width="18%" height="16">
    </td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
      <font face="Arial" style="font-size: 9pt">QL5</font></td>
    <td width="9%" valign="middle" align="center" height="21">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="21" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td width="432" valign="middle" style="width: 323.85pt; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial">
      <span style="font-size: 9pt">QE4 <span lang="AR-EG" dir="RTL"></span><span lang="AR-EG">
      </span>QE5 <span lang="AR-EG" dir="RTL"></span><span lang="AR-EG"> </span>
      QE10 <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QF2</span></font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="24">
      <font face="Arial" style="font-size: 9pt">QL6</font></td>
    <td width="9%" valign="middle" align="center" height="24">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="24" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td width="432" valign="middle" style="width: 323.85pt; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial">
      <span style="font-size: 9pt">QE6 <span lang="AR-EG" dir="RTL">&nbsp;</span>QE10
      <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QF2 <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QF3</span></font></td>
    <td width="18%" height="24">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
      <font face="Arial" style="font-size: 9pt">QL7</font></td>
    <td width="9%" valign="middle" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="16" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td width="432" valign="middle" style="width: 323.85pt; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial">
      <span style="font-size: 9pt">QE7 <span lang="AR-EG" dir="RTL">&nbsp;</span>QE8
      <span lang="AR-EG" dir="RTL"></span><span lang="AR-EG"> </span>QE10
      <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>QF3</span></font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
      <font face="Arial" style="font-size: 9pt">QL8</font></td>
    <td width="9%" valign="middle" align="center" height="21">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="21" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td width="432" valign="middle" style="width: 323.85pt; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial">
      <span style="font-size: 9pt">QE7<span lang="AR-EG" dir="RTL"> </span>QE8
      <span dir="RTL">&nbsp;<span lang="AR-EG"></span></span>F06 QEA2<span lang="AR-EG" dir="RTL"></span>QF3</span></font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
      <font face="Arial" style="font-size: 9pt">QE1</font></td>
    <td width="9%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="22" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td width="432" valign="middle" style="width: 323.85pt; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial">
      <span style="font-size: 9pt">QL1 <span lang="AR-EG" dir="RTL">&nbsp;</span>QL2
      </span></font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
      <font face="Arial" style="font-size: 9pt">QE2</font></td>
    <td width="9%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="22" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td width="432" valign="middle" style="width: 323.85pt; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial">
      <span style="font-size: 9pt">QL1 <span lang="AR-EG" dir="RTL">&nbsp;</span>QL2
      </span></font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="20">
      <font face="Arial" style="font-size: 9pt">QE3</font></td>
    <td width="9%" valign="middle" align="center" height="14">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="14" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td width="432" valign="middle" style="width: 323.85pt; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial">
      <span style="font-size: 9pt">QL3 <span lang="AR-EG" dir="RTL">&nbsp;</span>F27 
      ( NO VOLTAGE ) </span></font></td>
    <td width="18%" height="20">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
      <font face="Arial" style="font-size: 9pt">QE4</font></td>
    <td width="9%" valign="middle" align="center" height="21">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="21" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td width="432" valign="middle" style="width: 323.85pt; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial">
      <span style="font-size: 9pt">QL4 <span lang="AR-EG" dir="RTL">&nbsp;</span>QL5
      </span></font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
      <font face="Arial" style="font-size: 9pt">QE5</font></td>
    <td width="9%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="22" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td width="432" valign="middle" style="width: 323.85pt; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial">
      <span style="font-size: 9pt">QL4 <span lang="AR-EG" dir="RTL">&nbsp;</span>QL5
      </span></font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
      <font face="Arial" style="font-size: 9pt">QE6</font></td>
    <td width="9%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="22" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td width="432" valign="middle" style="width: 323.85pt; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial">
      <span style="font-size: 9pt">QL6<span lang="AR-EG" dir="RTL"> </span>F27 
      (NO VOLTAGE )</span></font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
      <font face="Arial" style="font-size: 9pt">QE7</font></td>
    <td width="9%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="22" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td width="432" valign="middle" style="width: 323.85pt; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial">
      <span style="font-size: 9pt">QL7<span lang="AR-EG" dir="RTL"> </span>QL8</span></font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
      <font face="Arial" style="font-size: 9pt">QE8</font></td>
    <td width="9%" valign="middle" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="16" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td width="432" valign="middle" style="width: 323.85pt; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial">
      <span style="font-size: 9pt">QL7<span lang="AR-EG" dir="RTL"> </span>QL8</span></font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
      <font face="Arial" style="font-size: 9pt">QE9</font></td>
    <td width="9%" valign="middle" align="center" height="21">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="21" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td width="432" valign="middle" style="width: 323.85pt; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial">
      <span style="font-size: 9pt">QL2 <span lang="AR-EG" dir="RTL">&nbsp;</span>QL3
      <span lang="AR-EG" dir="RTL"></span> QL4</span></font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
      <font face="Arial" style="font-size: 9pt">QE10</font></td>
    <td width="9%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="22" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
      <td width="432" valign="middle" style="width: 323.85pt; height: 19.85pt; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR"><font face="Arial">
      <span style="font-size: 9pt">QL5 <span lang="AR-EG" dir="RTL">&nbsp;</span>QL6
      <span lang="AR-EG" dir="RTL"></span> QL7</span></font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
      <font face="Arial" style="font-size: 9pt">QF1</font></td>
    <td width="9%" valign="middle" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="16" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="61%" height="25" dir="ltr" style="border-style: solid; border-width: 1" valign="middle">
    <p style="margin-left: 6; margin-top: -10; margin-bottom: 0">
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;</span></p>
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial"><span style="font-size: 9pt">( QL1 + QL1 ) x ( QL2 + QL2 
    ) x ( QL3 + QL3)</span></font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
      <font face="Arial" style="font-size: 9pt">QF2</font></td>
    <td width="9%" valign="middle" align="center" height="21">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="21" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="61%" height="25" dir="ltr" style="border-style: solid; border-width: 1" valign="middle">
    <p style="margin-left: 6; margin-top: -10; margin-bottom: 0">
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp; </u>&nbsp; </span>
    </p>
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial"><span style="font-size: 9pt">( QL4 + QL4 ) x ( QL5 + QL5 
    ) x ( QL6 + QL6) x ( QL3 + QL3)</span></font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="middle" align="center" height="22">
      <font face="Arial" style="font-size: 9pt">QF3</font></td>
    <td width="9%" valign="middle" align="center" height="22">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 9pt; font-family: Arial">O/C</span></td>
    <td width="6%" valign="middle" align="center" height="22" style="border-style: solid; border-width: 1">
    <p style="margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">IF</span></td>
    <td width="61%" height="25" dir="ltr" style="border-style: solid; border-width: 1" valign="middle">
    <p style="margin-left: 6; margin-top: -10; margin-bottom: 0">
    <span style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>&nbsp;&nbsp;&nbsp; </span>
    <u><span style="font-size: 9pt">&nbsp; </span> </u></p>
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial"><span style="font-size: 9pt">( QL7 +QL7 ) x ( QL8 + QL8 ) 
    x ( QL6 + QL6)</span></font></td>
    <td width="18%" height="22">
    &nbsp;</td>
  </tr>
</table>
<p class="MsoNormal" align="center" dir="LTR" style="text-align:center">
&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-left-width: 0; border-top-width: 0; border-bottom-width: 0" bordercolor="#111111" width="92%" id="AutoNumber7">
  <tr>
    <td width="69%" style="border-left-style: none; border-left-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" valign="bottom">

<p align="left" style="margin-top: 0; margin-bottom: 6">
<b><font face="Arial" size="2">
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</font></b></p>

<p align="left" style="margin-top: 0; margin-bottom: 6">
<font face="Arial" size="2"><b>PTW ''Work Order No.'':&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </b></font><b><font face="Arial" size="2">
&nbsp;Equipment Designation:</font></b></p>

<p align="left" style="margin-top: 0; margin-bottom: 6">
<b><font face="Arial" size="2">
Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></b></p>

<p align="left" style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</font></b></p>

    <p>&nbsp;</td>
    <td width="31%" style="border-style: solid; border-width: 1">
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" align="center">
    <b><u><span style="font-size: 10.0pt; font-family: Arial">LOGIC KEY</span></u></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b>
    <span lang="AR-EG" dir="RTL" style="font-size: 10.0pt; font-family: Arial"></span><span dir="RTL" style="font-size: 10.0pt; font-family: Arial">
    </span><span lang="AR-EG" style="font-size: 10.0pt; font-family: Arial">&nbsp;</span><span style="font-size: 10.0pt; font-family: Arial">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    AND,&nbsp;&nbsp; QF: CB</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;+&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; OR&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    QL: DS&nbsp;&nbsp; QE: ES</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;O&nbsp;&nbsp; &nbsp;&nbsp; 
    Opening Coil</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;C&nbsp;&nbsp; &nbsp;&nbsp; 
    Closing Coil</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;QL&nbsp;&nbsp;&nbsp; 
    Apparatus&nbsp; Open</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: -8; margin-bottom: 0" align="left">
    <b>
    <font size="2">&nbsp;</font><u><font size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </font></u></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;QL&nbsp; &nbsp; Apparatus 
    Close</span></b></p>
    <p class="MsoNormal" style="margin-left: 6; margin-top: 5; margin-bottom: 0" align="left">
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;O/C &nbsp; Coil 
    Open to Close&nbsp; or</span></b><p class="MsoNormal" style="margin-left: 6; margin-top: 5; margin-bottom: 0" align="left">
    <font size="2"><b><span style="font-family: Arial">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></b>
    </font>
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;&nbsp; Coil 
    Close to Open</span></b></td>
  </tr>
</table>
<p class="MsoNormal" align="center" dir="LTR" style="text-align:center">
&nbsp;</p>
<p class="MsoNormal" align="center" dir="LTR">&nbsp;</p>
<div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="93%" id="AutoNumber8">
    <tr>
      <td width="100%" style="border-style: none; border-width: medium">
      <p align="center" style="margin-top: 0; margin-bottom: 0">&nbsp;&nbsp;
      <img border="0" src="graphics/ILS-002-06a.jpg" width="656" height="921"></td>
    </tr>
  </table>
  </center>
</div>

</BODY></HTML>