<z1>
<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<title>LA-006-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
</head>

<body bgproperties="fixed" background="../../images/approved%20mark.jpg">

<font face="Times New Roman">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="598" height="1">
  <tr>
    <td WIDTH="39" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0">

  <b>

  <FONT FACE="Arial" SIZE=5>

    <img border="0" src="../../images/mpis-1.gif" width="62" height="213"></FONT></b></td>
    </font>
    <td WIDTH="519" VALIGN="TOP" COLSPAN="2" HEIGHT="1">
      <table border="0" width="100%" align="left">
        <tr>
          <td width="48%">
          <p style="margin-top: 0; margin-bottom: 0" align="left"><b>
          <font face="Arial" size="5">Power Station</font></b></td>
          <td width="92%" align="right">
          <p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5"><x1>
            Technical Procedure </x1>
            </font>
            </b></td>
        </tr>
      </table>
    </td>
  </tr>
  <tr>
    <td WIDTH="297" VALIGN="TOP" ROWSPAN="3" HEIGHT="1">
      <p ALIGN="LEFT" style="margin: 0" dir="ltr"><span style="font-size:8.0pt;font-family:
  Arial;mso-fareast-font-family:Batang">Equipment:</span><b><span style="font-size:7.5pt;font-family:Arial;mso-fareast-font-family:Batang"><br>
      </span>
    <font face="Arial" size="2">
      <x2>Surge Lightning Arrestor 192:220kv<br>
      9L11P, 9L11XTAO96<br>
      General Electric</x2></font></b></td>
    <td WIDTH="179" VALIGN="TOP" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">
    Document No: </font> <b><font face="Arial" size="1">&nbsp;&nbsp;</font><font face="Arial" size="2">LA-006-r0</font></b></td>
  </tr>
  <tr>
    <td WIDTH="179" VALIGN="TOP" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Issued
      to:</font><b> <font face="Arial" size="2">&nbsp;&nbsp;&nbsp; Talkha GT</font></b></td>
  </tr>
  <tr>
    <td WIDTH="179" VALIGN="TOP" HEIGHT="19">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Status:&nbsp;</font>&nbsp;&nbsp;
      <b><font FACE="Arial" SIZE="3"><x6>&nbsp;&nbsp;&nbsp; </x6></font>
    <font face="Arial" size="2">&nbsp; APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="297" VALIGN="TOP" ROWSPAN="2" HEIGHT="1">
      <p ALIGN="LEFT" style="margin: 0" dir="ltr"><span style="font-size:8.0pt;font-family:Arial;mso-fareast-font-family: 
  Batang">Procedure:<b><br>
      </b>
      </span>
<font size="2" face="Arial">
<b>
      Equipment Inspection </b>
    </font>
      <b><font size="2">
      <span style="font-family:Arial;mso-fareast-font-family: 
  Batang">&nbsp;</span></font><font face="Arial" size="2"><x7>(I1- M6)
      </x7>
      </font></b></td>
    <td WIDTH="179" VALIGN="TOP" HEIGHT="14">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">
    Approved Date :&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;05 Oct 2005</font></td>
  </tr>
  <tr>
    <td WIDTH="179" VALIGN="TOP" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Date 
    to be Reviewed:&nbsp; Oct 2010</font></td>
  </tr>
</table>

</font><font face="Arial" size="1">

<p align="left">
<font face="Arial" size="5"><b>
 Introduction</b></font></p>
</font><font face="Times New Roman">
<blockquote dir="ltr">
<p style="margin-top: 0; margin-bottom: 0" align="justify" dir="ltr">This document lists the inspection 
check I1, which must be performed on every six months as indicated by M6 in the title block
</font><font face="Arial">

    <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="justify">
<font face="Times New Roman">
The first draft initiated by eng. Gamal Al Sadeek Abuel Esaad, tested by eng.  Metwaly 
Mahmoud Al Sayed El Hendawey &amp; eng. Abdel Gayed Abdel Wahab Abuel Kemsan, </font>
<span style="font-size: 12.0pt; "><font face="Times New Roman">revised by EDEPC 
quality control eng. Adel Abd EL-Qader El Nagar,</font></span></font><font face="Times New Roman">
</font><font face="Arial">

<font face="Times New Roman">
accepted by eng. Yousry Ahmed Abdel Maksoud: general director, 
and approved<font face="Times New Roman" size="5"><span style="font-size: 12.0pt; font-weight: normal"> by 
eng. Fathy Mahmoud Ragab: Head Sector of Talkha PS.</span></font></font><p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="justify">
<font face="Times New Roman"><span dir="LTR">This 
document accepted by eng. Samir Abd El Gilil EDEPC inspection &amp; quality control 
general director, MPIS coordinator, and 
certified by accountant Mahmoud Soliman EDEPC admin &amp; financial inspection &amp; 
quality control's general director and supervisor of inspection &amp; quality 
control head sector.</span></font></p>
</blockquote>
</font><font face="Arial" size="1">
<p><font face="Arial" size="5"><b>Safety Precautions
</xc>
</b></font></p>
</font><font face="Arial">
<ul dir="ltr">
  </font>


<xd>
<font FACE="Times New Roman">


  <li dir="ltr">

<p style='margin:-4 0; mso-list:l1 level1 lfo2;
tab-stops:list 36.0pt; ' dir="ltr" align="left"><span style='mso-fareast-font-family:Batang;mso-fareast-language:
EN-US'>A work permit must be issued, </span><span style='mso-fareast-language:
EN-US'>maintenance staff must carry the suitable ID safety category.</span><span
style='mso-fareast-font-family:Batang;mso-fareast-language:EN-US'><o:p></o:p></span></p>

  </li>
  <li dir="ltr">

<p style='margin:-4 0; mso-list:l1 level1 lfo2;
tab-stops:list 36.0pt' dir="ltr" align="left"><span style='mso-fareast-language:EN-US'>
Safety fence with caution marks surrounding the work area is required.</span></p>

  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -4; margin-bottom: -4" dir="ltr">
  Wear your safety and healthy equipment as safety helmet, shoes, breathing mask,  ... etc.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -4; margin-bottom: -4" dir="ltr">
  <font color="#0000FF">Surge Arrester out of service.</font></p>
  </li>
  </font></xd><font face="Arial" size="1"></ul>
    <p style="margin-top: -8">
    <font face="Arial" size="5"><b>
<xe>
Tools and Equipment&nbsp;
</b></font>
</font><font face="Times New Roman">
</p>
<ul>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin:-4 0; mso-list:l1 level1 lfo2; tab-stops:list 36.0pt; ">
  <xd>
  <span style="mso-fareast-font-family: Batang; mso-fareast-language: EN-US">Safety 
  and healthy equipment as safety helmet, safety
  shoes, safety belt ... etc.</span></xd><li dir="ltr">
  <p align="left" dir="ltr" style="margin:-4 0; mso-list:l1 level1 lfo2; tab-stops:list 36.0pt">
  <xd>
  <span style="mso-fareast-font-family: Batang; mso-fareast-language: EN-US">Rags, 
  Fiberglass ladder</span></xd></li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin:-4 0; mso-list:l1 level1 lfo2; tab-stops:list 36.0pt">
  <xd>
  <span style="mso-fareast-font-family: Batang; mso-fareast-language: EN-US">Voltage 
  indicator, Thermo vision gun</span></xd></li>
</ul>
</font>
    <font face="Arial" size="5"><b>
<xg>
Work to be Carried out
</xg>
</b></font>
<font face="Times New Roman" size="1">
<ol>
  </font>
  <xh>
  <li dir="ltr">
  <p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman">Check that there is no voltage, clean the 
  insulators of Surge Arrestor.</font></li>
  <li dir="ltr">
  <p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman">Check </font>
  <xh>
  <font face="Times New Roman">insulators for cracks.</font></xh></li>
  <li dir="ltr">
  <p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman">Put the </font>
  <xh>
  <font face="Times New Roman">Surge Arrester into service and carry out </font>

    </xh>
    <font face="Times New Roman">t</font><xh><font face="Times New Roman">hermo 
  vision test for hotspot for its connection with network.</font></xh></li>
</ol>

<p style="margin-top: 0; margin-bottom: 0">

    </xh>
    <font face="Arial" size="1">
    <font size="3"><b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    Surge Arrestor&nbsp;Code:&nbsp;&nbsp;&nbsp;&nbsp;<br>
    Checked by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    Signature:&nbsp;&nbsp;</font></b></font></p>

</body>

</html>