<z1>
<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<title>LA-007-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </title>
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body bgproperties="fixed" background="../../images/approved%20mark.jpg">

<font face="Times New Roman">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="571" height="1">
  <tr>
    <td WIDTH="39" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0">

<B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="205"></B></td>
    </font>
    <td WIDTH="492" VALIGN="TOP" COLSPAN="2" HEIGHT="1">
      <table border="0" width="100%" align="left">
        <tr>
          <td width="48%">
          <p style="margin-top: 0; margin-bottom: 0" align="left">
<font FACE="Arial" SIZE="5"><B>
<x1a>
          S</x1a></b></font><b><font face="Arial" size="5">witchgear</font></b></td>
          <td width="92%" align="right">
          <p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5"><x1>
            Technical Procedure </x1>
            </font>
            </b></td>
        </tr>
      </table>
    </td>
  </tr>
  <tr>
    <td WIDTH="273" VALIGN="TOP" ROWSPAN="3" HEIGHT="1">
      <p ALIGN="LEFT" style="margin: 0" dir="ltr"><span style="font-size:8.0pt;font-family:
  Arial;mso-fareast-font-family:Batang">Equipment:</span><b><span style="font-size:7.5pt;font-family:Arial;mso-fareast-font-family:Batang"><br>
      </span>
    <font face="Arial" size="2">
      <x2>Surge Lightning Arrestor 192:220kv</x2></font></b><p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-family: Arial; font-weight: 700"><font size="2">
      ATH204/240, MDA 4.4.1-214, </font></span><font size="2">
      <span style="font-family: Arial; font-weight: 700">ZLA-X25C</span></font></p>
      <p ALIGN="LEFT" style="margin: 0" dir="ltr">
      <span style="font-family: Arial; font-weight: 700"><font size="2">
      Bowthrope EMP</font></span></td>
    <td WIDTH="176" VALIGN="TOP" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">
    Document No: </font> <b><font face="Arial" size="1">&nbsp;&nbsp;</font><font face="Arial" size="2"> LA-007-r0</font></b></td>
  </tr>
  <tr>
    <td WIDTH="176" VALIGN="TOP" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Issued
      to:</font><b> <font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    Ataka PS</font></b></td>
  </tr>
  <tr>
    <td WIDTH="176" VALIGN="TOP" HEIGHT="19">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Status:&nbsp;</font>&nbsp;&nbsp;
      <b><font FACE="Arial" SIZE="3"><x6>&nbsp;&nbsp;&nbsp; </x6></font>
    <font face="Arial" size="2">APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="273" VALIGN="TOP" ROWSPAN="2" HEIGHT="1">
      <p ALIGN="LEFT" style="margin: 0" dir="ltr"><span style="font-size:8.0pt;font-family:Arial;mso-fareast-font-family: 
  Batang">Procedure:<b><br>
      </b>
      </span>
<font size="2" face="Arial">
<b>
      Equipment Inspection </b>
    </font>
      <b><font size="2">
      <span style="font-family:Arial;mso-fareast-font-family: 
  Batang">&nbsp;</span></font><font face="Arial" size="2"><x7>(I1- M2)
      </x7>
      </font></b></td>
    <td WIDTH="176" VALIGN="TOP" HEIGHT="14">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">
    Approved Date :&nbsp;&nbsp;&nbsp; <span lang="ar-sa">17 </span>Jan 2006</font></td>
  </tr>
  <tr>
    <td WIDTH="176" VALIGN="TOP" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Date 
    to be Reviewed:&nbsp; Jan 2011</font></td>
  </tr>
</table>

</font><font face="Arial" size="1">

<p align="left">
<font face="Arial" size="5"><b>
 Introduction</b></font></p>
</font><font face="Times New Roman">
<blockquote dir="ltr">
<p style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">This document lists the inspection 
check I1, which must be performed every two months as indicated by M2 in the title block <p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-size:12.0pt">The first draft initiated by eng. </span>
Salah Kamel Mostafa (HV-Dep. Manager)<span style="font-size:12.0pt">, tested by eng. </span>
Sahar Mohamed Ali<span style="font-size:12.0pt">, accepted by eng. </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">Sayed Mahmoud 
Hussein Farag</span><span style="font-size:12.0pt">; general director, revised by EDEPC inspection and quality control eng. Adel Abd 
El-Qader El-Nagar, approved by eng. </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">Mokhtar Abdel 
Latif Mady head sector of Ataka PS.</span></p>
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8; direction:ltr; unicode-bidi:embed" class="MsoNormal" align="justify">
<span style="font-size: 12.0pt">This document accepted by eng. 
Samir Abdel Gilil: EDEPC MPIS coordinator, and certified by accountant Mahmoud 
Mohamed Soliman EDEPC admin. &amp; financial inspection, and quality control general 
director and supervisor of inspection&nbsp;&amp; quality control's head sector.</span></p>
</font>
</blockquote>
<font face="Arial" size="1">
<p><font face="Arial" size="5"><b>Safety Precautions
</xc>
</b></font></p>
</font><font face="Arial">
<ul dir="ltr">
  </font>


<xd>
<font FACE="Times New Roman">


  <li dir="ltr">

<p style='margin:0; mso-list:l1 level1 lfo2;
tab-stops:list 36.0pt' dir="ltr" align="left"><span style='mso-fareast-font-family:Batang;mso-fareast-language:
EN-US'>A work permit must be issued, </span><span style='mso-fareast-language:
EN-US'>maintenance staff must carry the suitable ID safety category.</span><span
style='mso-fareast-font-family:Batang;mso-fareast-language:EN-US'><o:p></o:p></span></p>

  </li>
  <li dir="ltr">

<p style='margin:0; mso-list:l1 level1 lfo2;
tab-stops:list 36.0pt' dir="ltr" align="left"><span style='mso-fareast-language:EN-US'>
Safety fence with caution marks surrounding the work area is required.</span></p>

  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Wear your safety and healthy equipment as safety helmet, shoes, breathing mask,  ... etc.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font color="#0000FF">Surge Arrester out of service.</font></p>
  </font></xd>


<xd>
<font FACE="Times New Roman">


  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  There is danger of falling off the top of the arrester when cleaning 
  insulators or checking connections wear your safety belt.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">


<xd>
  Isolation and proper earthing is required </xd></li>
  </font></xd></ul>
    <font face="Arial" size="1">
    <p style="margin-top: -8">
    <font face="Arial" size="5"><b>
<xe>
Tools and Equipment&nbsp;
</b></font>
</font><font face="Times New Roman">
</p>
<ul>
  <li dir="ltr">
  <p align="left" dir="ltr" style="text-kashida:0%; direction:ltr; unicode-bidi:embed; margin-top:0; margin-bottom:0" class="MsoNormal">
  <xd>
  <span style="mso-fareast-font-family: Batang; mso-fareast-language: EN-US">S</span>afety 
  and healthy equipment as safety helmet, safety shoes, safety belt ... etc.</xd><li dir="ltr">
  <p align="left" dir="ltr" style="text-kashida:0%; direction:ltr; unicode-bidi:embed; margin-top:0; margin-bottom:0" class="MsoNormal">
  <xd>
  Rags, 
  Fiberglass ladder.</xd></li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="text-kashida:0%; direction:ltr; unicode-bidi:embed; margin-top:0; margin-bottom:0" class="MsoNormal">
  <xd>
  Voltage indicator, t<span style="mso-fareast-font-family: Batang; mso-fareast-language: EN-US">hermovision gun.</span></xd></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Tool set for tightness, cleaning tools as cloth .... etc </li>
</ul>
</font>
    <font face="Arial" size="5"><b>
<xg>
Work to be Carried out
</xg>
</b></font>
<font face="Times New Roman" size="1">
<ol>
  </font>
  <xh>
  <li dir="ltr">
  <p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman" color="#0000FF">Check that there is no voltage, 
  clean </font><font color="#0000FF">
  <xh>
  all porcelain

    </xh>
    </font>
  <font face="Times New Roman" color="#0000FF">
  <xh>
  insulators

    </xh>
  </font><font color="#0000FF">
  <xh>
  surfaces

    </xh>
    </font>
  <font face="Times New Roman" color="#0000FF">of surge arrestor.</font></li>

    </xh>
  <xh>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Check porcelain for cracks and chipped skirts. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Check for loose caps and tighten if necessary. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  If fitted, read and record discharge counter reading. </li>

    </xh>
  <xh>
  <li dir="ltr">
  <p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
  <font color="#0000FF">
  <font face="Times New Roman">Put the s</font><xh><font face="Times New Roman">urge 
  arrester into service and carry out </font>

    </xh>
    <font face="Times New Roman">t</font><xh><font face="Times New Roman">hermo 
  vision test for hotspot for its connection with network.</font></xh></font></li>
</ol>

<p style="margin-top: 0; margin-bottom: 0">

    </xh>
    <font face="Arial" size="1">
    <font size="3"><b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    Surge Arrestor&nbsp;Code:&nbsp;&nbsp;&nbsp;&nbsp;<br>
    Checked by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    Signature:&nbsp;&nbsp;</font></b></font></p>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>