<z1>
<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<title>LA-008-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </title>
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
</head>

<body bgproperties="fixed" background="../../images/approved%20mark.jpg">

<font face="Times New Roman">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="577" height="1">
  <tr>
    <td WIDTH="39" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0">

<font face="Times New Roman">

<B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="200"></B></font></td>
    </font>
    <td WIDTH="498" VALIGN="TOP" COLSPAN="2" HEIGHT="1">
      <table border="0" width="100%" align="left">
        <tr>
          <td width="48%">
          <p style="margin-top: 0; margin-bottom: 0" align="left">
<font FACE="Arial" SIZE="5"><B>
<x1a>
          S</x1a></b></font><b><font face="Arial" size="5">witchgear</font></b></td>
          <td width="92%" align="right">
          <p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5"><x1>
            Technical Procedure </x1>
            </font>
            </b></td>
        </tr>
      </table>
    </td>
  </tr>
  <tr>
    <td WIDTH="269" VALIGN="TOP" ROWSPAN="3" HEIGHT="1">
      <p ALIGN="LEFT" style="margin: 0" dir="ltr"><span style="font-size:8.0pt;font-family:
  Arial;mso-fareast-font-family:Batang">Equipment:</span><b><span style="font-size:7.5pt;font-family:Arial;mso-fareast-font-family:Batang"><br>
      </span>
    <font face="Arial" size="2">
      <x2>Surge Lightning Arrestor 192:220kv</x2></font></b><p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-family: Arial; font-weight: 700"><font size="2">
      ATH204/MDA 4.4.1-214, </font></span><font size="2">
      <span style="font-family: Arial; font-weight: 700">ZLA-X25C</span></font></p>
      <p ALIGN="LEFT" style="margin: 0" dir="ltr">
      <span style="font-family: Arial; font-weight: 700"><font size="2">
      Bowthrope EMP</font></span></td>
    <td WIDTH="186" VALIGN="TOP" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">
    Document No: </font> <b><font face="Arial" size="1">&nbsp;&nbsp;</font><font face="Arial" size="2">LA-008-r0</font></b></td>
  </tr>
  <tr>
    <td WIDTH="186" VALIGN="TOP" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Issued
      to:</font><b> <font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    Ataka PS</font></b></td>
  </tr>
  <tr>
    <td WIDTH="186" VALIGN="TOP" HEIGHT="19">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Status:&nbsp;</font>&nbsp;&nbsp;
      <b><font FACE="Arial" SIZE="3"><x6>&nbsp;&nbsp;&nbsp; </x6></font>
    <font face="Arial" size="2">&nbsp; APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="269" VALIGN="TOP" ROWSPAN="2" HEIGHT="1">
      <p ALIGN="LEFT" style="margin: 0" dir="ltr"><span style="font-size:8.0pt;font-family:Arial;mso-fareast-font-family: 
  Batang">Procedure:<b><br>
      </b>
      </span>
<font size="2" face="Arial">
<b>
      Equipment Inspection </b>
    </font>
      <b><font face="Arial" size="2"><x7>(I2-Y1)
      </x7>
      </font></b></td>
    <td WIDTH="186" VALIGN="TOP" HEIGHT="14">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">
    Approved Date :&nbsp;&nbsp;&nbsp; <span lang="ar-sa">17 </span>Jan 2006</font></td>
  </tr>
  <tr>
    <td WIDTH="186" VALIGN="TOP" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Date 
    to be Reviewed:&nbsp; Jan 2011</font></td>
  </tr>
</table>

</font><font face="Arial" size="1">

<p align="left">
&nbsp;</p>

<p align="left">
<font face="Arial" size="5"><b>
 Introduction</b></font></p>
</font><font face="Times New Roman">
<blockquote dir="ltr">
<p style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">This document lists the inspection 
checklist I2, which must be performed on an annually bases as indicated by Y1 in the title block <p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-size:12.0pt">The first draft initiated by eng. </span>
Salah Kamel Mostafa (HV-Dep. Manager)<span style="font-size:12.0pt">, tested by eng. </span>
Sahar Mohamed Ali<span style="font-size:12.0pt">, accepted by eng. </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">Sayed Mahmoud 
Hussein Farag</span><span style="font-size:12.0pt">; general director, revised by EDEPC inspection 
&amp; quality control eng. Adel Abdel Qader El-Nagar, and approved by eng. </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">Mokhtar Abdel 
Latif Mady head sector of Ataka PS.</span></p>
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8; direction:ltr; unicode-bidi:embed" class="MsoNormal" align="justify">
<span style="font-size: 12.0pt">This document accepted by eng. 
Samir Abdel Gilil: EDEPC MPIS coordinator, and certified by accountant Mahmoud 
Mohamed Soliman EDEPC admin. &amp; financial inspection, and quality control general 
director and supervisor of inspection&nbsp;&amp; quality control's head sector.</span></p>
</font>
</blockquote>
<font face="Arial" size="1">
<p><font face="Arial" size="5"><b>Safety Precautions
</xc>
</b></font></p>
</font><font face="Arial">
<ul dir="ltr">
  </font>


<xd>
<font FACE="Times New Roman">


  <li dir="ltr">

<p style='mso-list:l1 level1 lfo2;
tab-stops:list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr" align="left"><span style='mso-fareast-font-family:Batang;mso-fareast-language:
EN-US'>A work permit must be issued, </span></p>

  </li>


  <li dir="ltr">

<p style='mso-list:l1 level1 lfo2;
tab-stops:list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr" align="left">
The <span style='mso-fareast-language:
EN-US'>maintenance staff must be trained, qualified, and carry the suitable ID safety category.</span><span
style='mso-fareast-font-family:Batang;mso-fareast-language:EN-US'><o:p></o:p></span></p>

  </li>
  <li dir="ltr">

<p style='mso-list:l1 level1 lfo2;
tab-stops:list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr" align="left">
<span style='mso-fareast-language:EN-US; mso-fareast-font-family:Batang'>
Safety fence with caution marks surrounding the work area is required.</span></p>

  </li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8; mso-list:l1 level1 lfo2; tab-stops:list 36.0pt; margin-left:0; margin-right:0" dir="ltr" align="left">
  <span style="mso-fareast-font-family: Batang; mso-fareast-language: EN-US">Wear your safety and healthy equipment as safety helmet, shoes, breathing mask,  ... etc.</span></p>
  </li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8; mso-list:l1 level1 lfo2; tab-stops:list 36.0pt; margin-left:0; margin-right:0" dir="ltr" align="left">
  <span style="mso-fareast-font-family: Batang; mso-fareast-language: EN-US">Surge Arrester out of service.</span></p>
  </font></xd>


<xd>
<font FACE="Times New Roman">


  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8; mso-list:l1 level1 lfo2; tab-stops:list 36.0pt; margin-left:0; margin-right:0" dir="ltr" align="left">
  <span style="mso-fareast-font-family: Batang; mso-fareast-language: EN-US">There is danger of falling off the top of the arrester when cleaning 
  insulators or checking connections wear your safety belt.</span></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8; mso-list:l1 level1 lfo2; tab-stops:list 36.0pt; margin-left:0; margin-right:0" dir="ltr" align="left">


<xd>
  <span style="mso-fareast-font-family: Batang; mso-fareast-language: EN-US">Isolation and proper earthing is required
</span> </xd></li>
  </font></xd></ul>
    <font face="Arial" size="1">
    <p style="margin-top: -8">
    <font face="Arial" size="5"><b>
<xe>
Tools and Equipment&nbsp;
</b></font>
</font><font face="Times New Roman">
</p>
<ul>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top:0; margin-bottom:8; mso-list:l1 level1 lfo2; tab-stops:list 36.0pt; margin-left:0; margin-right:0">
  <xd>
  <span style="mso-fareast-language: EN-US; mso-fareast-font-family: Batang">Safety 
  and healthy equipment as safety helmet, safety shoes, safety belt ... etc.</span></xd><li dir="ltr">
  <p style="mso-list:l1 level1 lfo2; tab-stops:list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr" align="left">
  <xd>
  <span style="mso-fareast-language: EN-US; mso-fareast-font-family: Batang">Tool set for tightness, cleaning tools as cloth .... etc
  </span></xd>
  </li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top:0; margin-bottom:8; mso-list:l1 level1 lfo2; tab-stops:list 36.0pt; margin-left:0; margin-right:0">
  <xd>
  <span style="mso-fareast-language: EN-US; mso-fareast-font-family: Batang">Rags, 
  Fiberglass ladder</span></xd></li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top:0; margin-bottom:8; mso-list:l1 level1 lfo2; tab-stops:list 36.0pt; margin-left:0; margin-right:0">
  <xd>
  <span style="mso-fareast-language: EN-US; mso-fareast-font-family: Batang">Voltage indicator, t<span style="mso-fareast-font-family: Batang; mso-fareast-language: EN-US">hermo 
  vision gun</span></span></xd></li>
  <li dir="ltr">
  <p style="mso-list:l1 level1 lfo2; tab-stops:list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr" align="left">
  <xd>
  <span style="mso-fareast-language: EN-US; mso-fareast-font-family: Batang">Megger.</span></xd></li>
</ul>
</font>
    <p>&nbsp;</p>
    <p>&nbsp;</p>
<p>
    <font face="Arial" size="5"><b>
<xg>
Work to be Carried out
</xg>
</b></font>
<font face="Times New Roman" size="1">
</p>
  </font>
  <xh>
  <xh>
  <blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
  In addition to the two monthly inspection check list, perform the following 
  tasks below:</li>

    </xh>
  </blockquote>

    </xh>
  <ol>
  <li dir="ltr">
  <p align="left" style="margin-top: 0; margin-bottom: 8; mso-list:l1 level1 lfo2; tab-stops:list 36.0pt; margin-left:0; margin-right:0" dir="ltr">
  <font face="Times New Roman">
  <xd>
  <span style="mso-fareast-language: EN-US; mso-fareast-font-family: Batang">Check that there is no voltage, clean the 
  insulators of Surge Arrestor.</span></xd></font></li>
  <li dir="ltr">
  <p align="left" style="margin-top: 0; margin-bottom: 8; mso-list:l1 level1 lfo2; tab-stops:list 36.0pt; margin-left:0; margin-right:0" dir="ltr">
  <font face="Times New Roman">
  <xd>
  <span style="mso-fareast-language: EN-US; mso-fareast-font-family: Batang">Check insulators for cracks.</li>
  </span></xd>
  </font>
  <li dir="ltr">
  <p style="mso-list:l1 level1 lfo2; tab-stops:list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr" align="left">
  <font face="Times New Roman">
  <xd>
  <span style="mso-fareast-language: EN-US; mso-fareast-font-family: Batang">Disconnect bus or conductor and inspect the insulation resistance by 1000v 
  megger (the value should not be less than 1000 M.ohm), </span></xd>
  </font> </li>
  <li dir="ltr">
  <p style="mso-list:l1 level1 lfo2; tab-stops:list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr" align="left">
  <font face="Times New Roman">
  <xd>
  <span style="mso-fareast-language: EN-US; mso-fareast-font-family: Batang">Replace defective units revealed by megger test</span></xd></font></li>
  <li dir="ltr">
  <p style="mso-list:l1 level1 lfo2; tab-stops:list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr" align="left">
  <font face="Times New Roman">
  <xd>
  <span style="mso-fareast-language: EN-US; mso-fareast-font-family: Batang">Correct any suspected primary connections ( hot spots) that might have been 
  revealed during thermo vision test. </span></xd>
  </font> </li>
  <li dir="ltr">
  <p style="mso-list:l1 level1 lfo2; tab-stops:list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr" align="left">
  <font face="Times New Roman">
  <xd>
  <span style="mso-fareast-language: EN-US; mso-fareast-font-family: Batang">Reconnect bus or conductor and check for tightness of line and earth bus 
  connection </span></xd>
  </font> </li>
  <li dir="ltr">
  <p style="mso-list:l1 level1 lfo2; tab-stops:list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr" align="left">
  <font face="Times New Roman">
  <xd>
  <span style="mso-fareast-language: EN-US; mso-fareast-font-family: Batang">If discharge counter is fitted, check for proper insulation of arrester's base 
  to earth. </li>

    </span></xd>
  </font>
  <li dir="ltr">
  <p align="left" style="margin-top: 0; margin-bottom: 8; mso-list:l1 level1 lfo2; tab-stops:list 36.0pt; margin-left:0; margin-right:0" dir="ltr">
  <font face="Times New Roman">
  <xd>
  <span style="mso-fareast-language: EN-US; mso-fareast-font-family: Batang">Put the Surge Arrester into service and carry out thermo 
  vision test for hotspot for its connection with network.</span></xd></font></li>
</ol>

<p style="margin-top: 0; margin-bottom: 0">

    <font face="Arial" size="1">
    <font size="3"><b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    Surge Arrestor&nbsp;Code:&nbsp;&nbsp;&nbsp;&nbsp;<br>
    Checked by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    Signature:&nbsp;&nbsp;</font></b></font></p>

</body>

</html>