<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>cb-109-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:24.0pt;
	font-family:Impact;
	font-weight:normal;
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h5
	{margin-bottom:.0001pt;
	line-height:19.0pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Bookman Old Style";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:13.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:center;
	line-height:150%;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Bookman Old Style";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:22.7pt;
	margin-bottom:.0001pt;
	text-indent:-22.7pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Bookman Old Style";
	}
span.SpellE
	{}
span.GramE
	{}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align:left;
	font-size:10.0pt;
	font-family:"Times New Roman"}
-->
</style>
<script language="JavaScript" fptype="dynamicoutline">
<!--
function dynOutline() {}
//-->
</script>
<script language="JavaScript1.2" fptype="dynamicoutline" src="../../outline.js">
</script>
<script language="JavaScript1.2" fptype="dynamicoutline" for="document" event="onreadystatechange()">
<!--
initOutline()
//-->
</script>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body background="../../images/approved%20mark.jpg" onclick="dynOutline()">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="588" height="1" align="left">
  <tr>
    <b>
    <td WIDTH="57" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></b></td>
    <td WIDTH="491" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr" align="left">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p align="right" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="293" VALIGN="TOP" ROWSPAN="3" HEIGHT="39" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font></b><span dir="ltr"><b><font face="Arial" size="2">Magne-Blast Air
    Circuit Breaker 11KV<br>
    AM -13.8&nbsp; <br>
    General Electric<br>
&nbsp;</font></b></span></td>
    <td WIDTH="180" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp; </span>
    </b><font size="2"><b><span style="font-family: Arial">CB-109-r0</span></b></font></td>
  </tr>
  <tr>
    <td WIDTH="180" VALIGN="TOP" HEIGHT="22" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    &nbsp;&nbsp;&nbsp; Port Said GT</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="180" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;<font face="Arial" size="2"><b>APPROVED</b></font></td>
  </tr>
  <tr>
    <td WIDTH="293" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Procedure:<br>
      </font><span style="font-family: Arial"><font size="2">Equipment 
    Inspection (I1-Y1)</font></span></b></td>
    <td WIDTH="173" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1"><b>
    Approved Date:&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;13 Sep 2003</b></font></td>
  </tr>
  <tr>
    <td WIDTH="173" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp;&nbsp;&nbsp;&nbsp; Sep&nbsp; 2008</b></font></td>
  </tr>
</table>

<p style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>


<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
<span dir="ltr"><b><font FACE="Arial" SIZE="5">Introduction</font></b></span></p>


<blockquote>


<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">
<font face="Times New Roman"><span dir="ltr">This document lists the equipment 
inspection I1, which must be performed </span>on an annually bases<span dir="ltr">&nbsp; 
as indicated by Y1 in the title block </span></font></p>


<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">


    <font FACE="Times New Roman">


<span style="line-height: 100%; text-decoration: none; font-weight: 400" dir="ltr">

The first draft initiated by eng. Sawsan El lethy, and tested by eng Wael Taha 
    at 11 April 2003, 
    revised by Quality Control eng. Adel Abd El Kader El Naggar at EDEP Co. 
    accepted by General Director eng. El Araby Ali Said and approved by Awad Mohamed.Fathi Head sector of Port Said Gas Turbine Power Station.</span></font></p>


    <font FACE="Times New Roman">


<span style="line-height: 100%; text-decoration: none; font-weight: 400" dir="ltr">


<p class="MsoNormal" dir="ltr" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 0">
&nbsp;</p>


</blockquote>


<p class="MsoNormal" dir="LTR" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">

<b><font face="Arial" size="5">Safety Precautions</font></b> </p>


<p style="text-align: left; margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>
<ul>
  <li>
  <p style="margin-top: 0; margin-bottom: 4">A work permit must be issued
  <font face="Times New Roman" size="2"><font size="3">and the qualified 
  maintenance staff should carry the suitable safety category,</font></li>
  </font>
  <li>
  <p style="margin-top: 0; margin-bottom: 4">
  <font size="3" face="Times New Roman">Safety fence  with caution marks 
  surrounding the work area is required,</font></li>
  <li>
  <p style="margin-top: 0; margin-bottom: 4">Wear your safety helmet and safety 
  shoes.</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 4">Circuit breaker must be 
  disconnected</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 4">All control circuits must be 
  disconnected</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 4">Ensure that&nbsp; the CB removable from the metalclad unit</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr">Ensure that&nbsp; the spring of CB 
  discharging</li>
</ul>
<p>Notes:<br>
Don't work on the breaker or mechanism while the spring are charged unless they 
are secured in that position by the maintenance&nbsp; </p>
<font SIZE="5">
&nbsp;</font><p style="margin-top: 0; margin-bottom: 0">


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>


<font size="3" face="Times New Roman">


    <font FACE="Times New Roman">


<ul>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8"><span style="font-size: 11.5pt">Air blower</span></li>


</font>


<font face="Times New Roman" style="font-size: 11.5pt">


  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Complete tool set</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Digital voltmeter</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Brushes</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Sand paper</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">WD40 spray fluid</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Fine cloth for cleaning purposes</li>


</font>


</ul>


</font>


<font FACE="Arial" SIZE="5"><b>


<p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 8">&nbsp;</p>


<p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 8">&nbsp;</p>


<p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 8">&nbsp;</p>


<p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 8">Work to be Carried Out</b></font></span></font></p>


<OL>
  <LI dir=ltr>
  <p dir=ltr 
  style="MARGIN-TOP: 0px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 8px; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">Remove the box 
  barriers<LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 8px; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">Clean 
  all insulating parts from smoke deposit and dust by using dry cloth </P>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 8px; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
  Clean 
  the bushings by using dry cloth </P>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 8px; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">Clean 
  the inside of the box barriers by using dry cloth </P>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 8px; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">Clean 
  all flat parts in the throat area of the interrupters by using sandpaper </P>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%"><B><FONT 
  face=Arial>&nbsp;</FONT></B><FONT face="Times New Roman">Check the Breaker and 
  Mechanism adjustments as the following</FONT>
  <P dir=ltr 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%"><FONT 
  face="Times New Roman">(For easing in reviewing the adjustments, the following 
  are recapitulated)</FONT> </P></LI></OL>
<BLOCKQUOTE>
  <OL dir=ltr type=a dynamicoutline>
    <LI dir=ltr>
    <P dir=ltr 
    style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">Primary 
    contact wipe : 1/4" to 5/16"&nbsp; ....... (fig. 4) </P>
    <LI dir=ltr>
    <P dir=ltr 
    style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">Arcing 
    contact wipe : 5/16" or greater gap at primary contacts&nbsp; ....... (fig. 
    5) </P>
    <LI dir=ltr>
    <P dir=ltr 
    style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">Primary 
    contacts gap: 5-1/8" to 5-9/16"&nbsp; ....... (fig. 4) </P>
    <LI dir=ltr>
    <P dir=ltr 
    style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">Trip 
    latch wipe: 3/16" to 1/4" with trip latch resting against stop pin ....... ( 
    6 fig.2 ) &amp; ( fig. 7) </P>
    <LI dir=ltr>
    <P dir=ltr 
    style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">Trip 
    armature travel 7/32" to 9/32" </P>
    <LI dir=ltr>
    <P dir=ltr 
    style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">Closing 
    latch wipe : 3/16" to 1/4" ....... (&nbsp; fig.3 ) &amp; ( fig. 6 ) </P>
    <LI dir=ltr>
    <P dir=ltr 
    style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">Closing 
    latch - monitoring switch : maximum clearance 1/32" ....... ( 13 fig.3 ) 
</P>
    <LI dir=ltr>
    <P dir=ltr 
    style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">Motor 
    and relay switch max. clearance 1/32" ....... (&nbsp; fig.3 ) &amp; ( fig. 6 
    ) </P>
    <LI dir=ltr>
    <P dir=ltr 
    style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">Interlock 
    switch: max. clearance 1/32" ....... (&nbsp; fig.6 ) &amp; ( fig. 8 ) </P>
    <LI dir=ltr>
    <P dir=ltr 
    style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">Driving 
    and latching pawl: max. clearance to ratchet teeth 0.015" ....... ( 2 fig1 ) 
    </P>
    <LI dir=ltr>
    <P dir=ltr 
    style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">Latch 
    checking switch contacts make when the gap between the trip latch and the 
    stop pin is 5/16" ..... fig.3 </P></LI></OL></BLOCKQUOTE>
<OL start=7>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">Check 
  all nuts, washers, bolts, cotter pines, and terminal connections for tightness 
  </P>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">Inspect 
  all wiring to make sure that no damage has resulted during installation, and 
  test for possible grounds or short circuits </P>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">Lubricate 
  all bearing surfaces of the mechanism </P>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">Operate 
  the breaker slowly with the manual charging wrench and there is no excessive 
  binding or friction and that the breaker can be moved to the fully opened and 
  fully closed positions </P>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">See 
  that any place where the surface of the paint has been damaged is repainted 
  immediately </P>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">Tighten 
  the box barriers </P>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">Check 
  the operating voltage at the closing coil, trip coil, and motor terminal. (125 
  volt), if the voltage at the terminals of the coil or motor does not fall in 
  the specified range, check the voltage at the source of power and line drop 
  between the power source and breaker </P>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">Check 
  the closing speed of the arcing contact. It should be a minimum of 11 feet per 
  second. Time of closing is (0.022 sec) </P>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">Check 
  the opening speed of the arcing contact. It should be a minimum of 15 feet per 
  second. Time of&nbsp; opening is (0.016 sec) </P>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">Remove 
  all tools and equipments </P>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">Return 
  the CB into the metal clad unit </P>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">Test 
  the operating time (closed time........m sec. &amp;&nbsp; open time.......m 
  sec.) </P></LI></OL>
<p dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8">
  &nbsp;<p dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8">
  &nbsp;<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="64%" id="AutoNumber6">
    <tr>
      <td width="47%" align="center">
  <img border="0" src="../app_gen/EDEPC/all_docs/graphics/cb-109-r0-1.jpg" width="255" height="423"></td>
      <td width="53%" align="center">
      <img border="0" src="../app_gen/EDEPC/all_docs/graphics/cb-109-r0-2.jpg" width="295" height="423"></td>
    </tr>
    <tr>
      <td width="47%" align="center">(8038804) Right side view <br>
      ML-13 operating mechanism</td>
      <td width="53%" align="center">Figure 5. (8038803) Front view <br>
      ML - 13 operating mechanism</td>
    </tr>
</table>
  

    <p>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    Fig (1 )&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    Fig (2 )</p>
  

    <table border="1" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="71%" id="AutoNumber1">
      <tr>
        <td width="8%" style="border-style: none; border-width: medium">&nbsp;</td>
        <td width="37%" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="6%" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="7%" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="195%" style="border-style: none; border-width: medium">&nbsp;</td>
      </tr>
      <tr>
        <td width="8%" style="border-style: none; border-width: medium">1</td>
        <td width="37%" style="border-style: none; border-width: medium">Upper 
        spring pin </td>
    <td width="6%" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="7%" style="border-style: none; border-width: medium">1</td>
    <td width="195%" style="border-style: none; border-width: medium">Auxiliary 
    switch </td>
      </tr>
      <tr>
        <td width="8%" style="border-style: none; border-width: medium">2</td>
        <td width="37%" style="border-style: none; border-width: medium">
        Latching pawls</td>
    <td width="6%" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="7%" style="border-style: none; border-width: medium">2</td>
    <td width="195%" style="border-style: none; border-width: medium">Open - 
    close indicator</td>
      </tr>
      <tr>
        <td width="8%" style="border-style: none; border-width: medium">3</td>
        <td width="37%" style="border-style: none; border-width: medium">
        Positive interlock roller</td>
    <td width="6%" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="7%" style="border-style: none; border-width: medium">3</td>
    <td width="195%" style="border-style: none; border-width: medium">Trip coil</td>
      </tr>
      <tr>
        <td width="8%" style="border-style: none; border-width: medium">4</td>
        <td width="37%" style="border-style: none; border-width: medium">Opening 
        spring</td>
    <td width="6%" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="7%" style="border-style: none; border-width: medium">4</td>
    <td width="195%" style="border-style: none; border-width: medium">Prop 
    spring</td>
      </tr>
      <tr>
        <td width="8%" style="border-style: none; border-width: medium">5</td>
        <td width="37%" style="border-style: none; border-width: medium">Cam 
        shaft</td>
    <td width="6%" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="7%" style="border-style: none; border-width: medium">5</td>
    <td width="195%" style="border-style: none; border-width: medium">Operation 
    counter</td>
      </tr>
      <tr>
        <td width="8%" style="border-style: none; border-width: medium">6</td>
        <td width="37%" style="border-style: none; border-width: medium">Ratchet 
        wheel</td>
    <td width="6%" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="7%" style="border-style: none; border-width: medium">6</td>
    <td width="195%" style="border-style: none; border-width: medium">Trip latch</td>
      </tr>
      <tr>
        <td width="8%" style="border-style: none; border-width: medium">7</td>
        <td width="37%" style="border-style: none; border-width: medium">Bearing 
        block</td>
    <td width="6%" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="7%" style="border-style: none; border-width: medium">7</td>
    <td width="195%" style="border-style: none; border-width: medium">Charge - 
    discharge indicator</td>
      </tr>
      <tr>
        <td width="8%" style="border-style: none; border-width: medium">8</td>
        <td width="37%" style="border-style: none; border-width: medium">Driving 
        paw</td>
    <td width="6%" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="7%" style="border-style: none; border-width: medium">8</td>
        <td width="124%" style="border-style: none; border-width: medium">Manual 
        trip lever</td>
      </tr>
      <tr>
        <td width="8%" style="border-style: none; border-width: medium">9</td>
        <td width="37%" style="border-style: none; border-width: medium">Lower 
        spring pin</td>
    <td width="6%" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="7%" style="border-style: none; border-width: medium">9</td>
        <td width="124%" style="border-style: none; border-width: medium">Manual 
        close button</td>
        </tr>
      <tr>
        <td width="8%" style="border-style: none; border-width: medium">10</td>
        <td width="37%" style="border-style: none; border-width: medium">Driving 
        pawl lever</td>
    <td width="6%" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="7%" style="border-style: none; border-width: medium">10</td>
        <td width="124%" style="border-style: none; border-width: medium">Motor</td>
        </tr>
      <tr>
        <td width="8%" style="border-style: none; border-width: medium">11</td>
        <td width="37%" style="border-style: none; border-width: medium">
        Eccentric</td>
    <td width="6%" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="7%" style="border-style: none; border-width: medium">&nbsp;</td>
        <td width="124%" style="border-style: none; border-width: medium">&nbsp;</td>
      </tr>
      <tr>
        <td width="8%" style="border-style: none; border-width: medium">12</td>
        <td width="37%" style="border-style: none; border-width: medium">Closing</td>
    <td width="6%" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="7%" style="border-style: none; border-width: medium">&nbsp;</td>
        <td width="124%" style="border-style: none; border-width: medium">&nbsp;</td>
      </tr>
      </table>


  <p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
  

<p>&nbsp;</p>
  

<p>&nbsp;</p>
  

  <p dir="LTR" style="text-align:left;text-kashida:0%">
  &nbsp;</p>
  

  <table border="1" cellpadding="0" cellspacing="0" style="border-width:0; border-collapse: collapse" bordercolor="#111111" width="47%" id="AutoNumber7" height="643">
    <tr>
      <td width="100%" align="center" height="608" style="border-style: none; border-width: medium">
  <img border="1" src="../app_gen/EDEPC/all_docs/graphics/cb-109-r0-3.jpg" align="middle" width="419" height="608"></td>
    </tr>
    <tr>
      <td width="100%" align="center" height="34" style="border-style: none; border-width: medium">&nbsp;Fig 
      (3 ): (8040933) Control Mechanism</td>
    </tr>
</table>
<p>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="83%" id="AutoNumber8" height="130">
  <tr>
        <td width="6%" style="border-style: none; border-width: medium" height="17"></td>
        <td width="29%" style="border-style: none; border-width: medium" height="17"> </td>
    <td width="4%" style="border-style: none; border-width: medium" height="17"></td>
    <td width="27%" style="border-style: none; border-width: medium" height="17"></td>
    <td width="4%" style="border-style: none; border-width: medium" height="17"></td>
    <td width="33%" style="border-style: none; border-width: medium" height="17"></td>
  </tr>
  <tr>
        <td width="6%" style="border-style: none; border-width: medium" height="17">1</td>
        <td width="29%" style="border-style: none; border-width: medium" height="17">Latch 
        checking Switch </td>
    <td width="4%" style="border-style: none; border-width: medium" height="17">7</td>
    <td width="27%" style="border-style: none; border-width: medium" height="17">Power 
        switches</td>
    <td width="4%" style="border-style: none; border-width: medium" height="17">13</td>
    <td width="33%" style="border-style: none; border-width: medium" height="17">Latch 
        monitoring switch</td>
  </tr>
  <tr>
        <td width="6%" style="border-style: none; border-width: medium" height="17">2</td>
        <td width="29%" style="border-style: none; border-width: medium" height="17">Switch 
        can</td>
    <td width="4%" style="border-style: none; border-width: medium" height="17">8</td>
    <td width="27%" style="border-style: none; border-width: medium" height="17">Closing 
    latch</td>
    <td width="4%" style="border-style: none; border-width: medium" height="17">14</td>
    <td width="33%" style="border-style: none; border-width: medium" height="17">Switch 
        mounting bracket</td>
  </tr>
  <tr>
        <td width="6%" style="border-style: none; border-width: medium" height="17">3</td>
        <td width="29%" style="border-style: none; border-width: medium" height="17">Switch 
        striker</td>
    <td width="4%" style="border-style: none; border-width: medium" height="17">9</td>
    <td width="27%" style="border-style: none; border-width: medium" height="17">Closing 
        latch shaft</td>
    <td width="4%" style="border-style: none; border-width: medium" height="17">15</td>
    <td width="33%" style="border-style: none; border-width: medium" height="17">Closing 
        solenoid</td>
  </tr>
  <tr>
        <td width="6%" style="border-style: none; border-width: medium" height="14">4</td>
        <td width="29%" style="border-style: none; border-width: medium" height="14">Switch 
        support</td>
    <td width="4%" style="border-style: none; border-width: medium" height="14">10</td>
    <td width="27%" style="border-style: none; border-width: medium" height="14">Latch 
        adjusting screw</td>
    <td width="4%" style="border-style: none; border-width: medium" height="14">16</td>
    <td width="33%" style="border-style: none; border-width: medium" height="14">Closing 
        coil support</td>
  </tr>
  <tr>
        <td width="6%" style="border-style: none; border-width: medium" height="17">5</td>
        <td width="29%" style="border-style: none; border-width: medium" height="17">Switch 
        support</td>
    <td width="4%" style="border-style: none; border-width: medium" height="17">11</td>
    <td width="27%" style="border-style: none; border-width: medium" height="17">Closing 
        coil bolts</td>
    <td width="4%" style="border-style: none; border-width: medium" height="17">17</td>
    <td width="33%" style="border-style: none; border-width: medium" height="17">Control 
        relay</td>
  </tr>
  <tr>
        <td width="6%" style="border-style: none; border-width: medium" height="17">6</td>
        <td width="29%" style="border-style: none; border-width: medium" height="17">Closing 
        latch roller</td>
    <td width="4%" style="border-style: none; border-width: medium" height="17">12</td>
    <td width="27%" style="border-style: none; border-width: medium" height="17">Closing 
        latch spring</td>
    <td width="4%" style="border-style: none; border-width: medium" height="17"></td>
    <td width="33%" style="border-style: none; border-width: medium" height="17">
    <p></p>
    <p></p>
    <p></p>
    <p></p>
    <p></p>
    <p></p>
    <p></p>
    <p></p>
    <p></p>
    <p></p>
    <p></p>
    <p></p>
    <p></td>
  </tr>
</table>
<p align="left">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>
<p align="left">&nbsp;</p>
<p align="left">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>
<p>
<img border="0" src="../app_gen/EDEPC/all_docs/graphics/cb-109-r0-4.jpg" width="528" height="539"></p>
<p>Fig (4 ): (8038802) Adjustable Coupling for making primary contact wipe adjustments </p>
<p align="left">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>
<table border="1" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="48%" id="AutoNumber3">
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">1</td>
    <td width="89%" style="border-style: none; border-width: medium">Operating 
    rod </td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">2</td>
    <td width="89%" style="border-style: none; border-width: medium">Operating 
    rod pin</td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">3</td>
    <td width="89%" style="border-style: none; border-width: medium">Adjusting 
    nut</td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">4</td>
    <td width="89%" style="border-style: none; border-width: medium">Check nut</td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">5</td>
    <td width="89%" style="border-style: none; border-width: medium">Stationary 
    primary contacts</td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">6</td>
    <td width="89%" style="border-style: none; border-width: medium">Yoke</td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">7</td>
    <td width="89%" style="border-style: none; border-width: medium">Contact arm</td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">8</td>
    <td width="89%" style="border-style: none; border-width: medium">Movable 
    primary contacts </td>
  </tr>
</table>
<p>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>
<img border="0" src="../app_gen/EDEPC/all_docs/graphics/cb-109-r0-5.jpg" width="452" height="501"></p>
<p>Fig (5 ): (8034809) Interrupter partially removed showing accessibility of arcing 
contacts </p>
<p>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>
<table border="1" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="54%" id="AutoNumber4">
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">1</td>
    <td width="89%" style="border-style: none; border-width: medium">Handle</td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">2</td>
    <td width="89%" style="border-style: none; border-width: medium">Rear 
    bushing</td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">3</td>
    <td width="89%" style="border-style: none; border-width: medium">Trolley</td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">4</td>
    <td width="89%" style="border-style: none; border-width: medium">Arc chute 
    lifter</td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">5</td>
    <td width="89%" style="border-style: none; border-width: medium">Arc chute 
    lifter bolt</td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">6</td>
    <td width="89%" style="border-style: none; border-width: medium">Grappling 
    hooks</td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">7</td>
    <td width="89%" style="border-style: none; border-width: medium">(Not used 
    in this model)</td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">8</td>
    <td width="89%" style="border-style: none; border-width: medium">Upper 
    interrupter support</td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">9</td>
    <td width="89%" style="border-style: none; border-width: medium">Lifting 
    bolt</td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">10</td>
    <td width="89%" style="border-style: none; border-width: medium">Lower 
    horizontal barriers</td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">11</td>
    <td width="89%" style="border-style: none; border-width: medium">Supporting 
    bolt</td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">12</td>
    <td width="89%" style="border-style: none; border-width: medium">Stationary 
    arcing contacts </td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">13</td>
    <td width="89%" style="border-style: none; border-width: medium">Mounting 
    bolts</td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">14</td>
    <td width="89%" style="border-style: none; border-width: medium">Movable 
    arcing contacts</td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">15</td>
    <td width="89%" style="border-style: none; border-width: medium">Arc chute 
    brace </td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">16</td>
    <td width="89%" style="border-style: none; border-width: medium">Lower 
    supporting bolt</td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">17</td>
    <td width="89%" style="border-style: none; border-width: medium">Support 
    bracket</td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">18</td>
    <td width="89%" style="border-style: none; border-width: medium">Lower 
    interrupter support</td>
  </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium">19</td>
    <td width="89%" style="border-style: none; border-width: medium">Interrupter
    </td>
  </tr>
</table>
<p align="left">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>
<p align="center" dir="ltr">
<img border="0" src="../app_gen/EDEPC/all_docs/graphics/cb-109-r0-6.jpg" width="411" height="581"></p>
<P align=left><SPAN dir=ltr>Figure 6 (8040932) Left side view ML-13 Operating 
Mechanism</SPAN></P>
<TABLE id=AutoNumber10 
style="BORDER-TOP-WIDTH: 0px; BORDER-LEFT-WIDTH: 0px; BORDER-BOTTOM-WIDTH: 0px; BORDER-COLLAPSE: collapse; BORDER-RIGHT-WIDTH: 0px" 
borderColor=#111111 cellSpacing=0 cellPadding=0 width=457 border=1>
  <TBODY>
  <TR>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=left width=34><FONT color=#ffffff>a</FONT>1</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=196>
      <P align=left>Secondary Coupler</P></TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=left width=33><FONT color=#ffffff>a</FONT>6</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=181>Closing Roller</TD></TR>
  <TR>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=left width=34><FONT color=#ffffff>a</FONT>2</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=196>Interlock Switches</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=left width=33><FONT color=#ffffff>a</FONT>7</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=181>Power Switches</TD></TR>
  <TR>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=left width=34><FONT color=#ffffff>a</FONT>3</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=196>Auxiliary Switch</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top width=33><FONT color=#ffffff>a</FONT>8</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=181>Closing Latch</TD></TR>
  <TR>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=left width=34><FONT color=#ffffff>a</FONT>4</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=196>Latch Checking Switch</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top width=33><FONT color=#ffffff>a</FONT>9</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=181>Closing Springs</TD></TR>
  <TR>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=left width=34><FONT color=#ffffff>a</FONT>5</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    width=196>Switch Cam</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    width=36>10</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    width=191>Motor</TD></TR></TBODY></TABLE>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">
<img border="0" src="../app_gen/EDEPC/all_docs/graphics/cb-109-r0-7.jpg" width="354" height="317"></p>
<p align="left">Figure 7 
(8040934) Auxiliary Switch and Trip Coil </p>
<TABLE id=AutoNumber11 
style="BORDER-TOP-WIDTH: 0px; BORDER-LEFT-WIDTH: 0px; BORDER-BOTTOM-WIDTH: 0px; BORDER-COLLAPSE: collapse; BORDER-RIGHT-WIDTH: 0px" 
borderColor=#111111 cellSpacing=0 cellPadding=0 width=473 border=1>
  <TBODY>
  <TR>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=left width=34>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">1</P></TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=206>
      <P align=left>Trip Latch Spring</P></TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=left width=35>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><FONT 
      color=#ffffff>a</FONT>7</P></TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=198>Mounting Bolts</TD></TR>
  <TR>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=left width=34>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">2</P></TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=206>Switch Arm</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top width=35><FONT color=#ffffff>a</FONT>8</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=198>Latch Set Screws</TD></TR>
  <TR>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=left width=34>3</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=206>Spring Discharge Crank</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top width=35><FONT color=#ffffff>a</FONT>9</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=198>Trip Latch</TD></TR>
  <TR>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=left width=34>4</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=206>Cotter Pin</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    width=35>10</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=198>Trip Arm Screw</TD></TR>
  <TR>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=left width=34>5</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    width=206>Trip Coil Support </TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    width=35>11</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    width=198>Manual Trip Lever</TD></TR>
  <TR>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=left width=34>6</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    width=206>Trip Coil</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    width=35>&nbsp;</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    width=198>&nbsp;</TD></TR></TBODY></TABLE>
<p align="center">
<img border="0" src="../app_gen/EDEPC/all_docs/graphics/cb-109-r0-8.jpg" width="361" height="328"></p>
<p align="center">&nbsp;</p>
<P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=left>Figure 8 (8040933) 
Positive Interlock Switch </P>
<TABLE id=AutoNumber12 
style="BORDER-TOP-WIDTH: 0px; BORDER-LEFT-WIDTH: 0px; BORDER-BOTTOM-WIDTH: 0px; BORDER-COLLAPSE: collapse; BORDER-RIGHT-WIDTH: 0px" 
borderColor=#111111 height=96 cellSpacing=0 cellPadding=0 width=473 border=1>
  <TBODY>
  <TR>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=left width=34 height=23>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">1</P></TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=206 height=23>Positive Interlock Shaft</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=left width=34 height=23>5</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=198 height=23>Latch Checking Switch</TD></TR>
  <TR>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=left width=34 height=22>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">2</P></TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=206 height=22>Switch Arm</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=left width=34 height=13>6</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=198 height=22>Switch Arm</TD></TR>
  <TR>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=left width=34 height=11>3</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=206 height=11>Switch Support</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    width=35 height=11>7</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=198 height=11>Trip Shaft </TD></TR>
  <TR>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=left width=34 height=24>4</TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=206 height=24>Interlock Switch </TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=left width=34 height=15></TD>
    <TD 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    align=left width=198 height=24>&nbsp;</TD></TR></TBODY></TABLE>

<p align="center">&nbsp;</p>
<p align="center"><font face="Arial"><b>Maintenance Record Data Sheet</b></font></p>
<table border="1" style="border-collapse: collapse" bordercolor="#111111" width="93%" id="AutoNumber5" height="560">
  <tr>
    <td width="6%" align="center" height="30"><font face="Arial" size="2"><b>Step</b></font></td>
    <td width="58%" align="center" height="30"><font face="Arial" size="2"><b>Work to be Carried out</b></font></td>
    <td width="17%" align="center" height="30"><font face="Arial" size="2"><b>Reference Value</b></font></td>
    <td width="19%" align="center" height="30"><font face="Arial" size="2"><b>Result</b></font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">1</td>
    <td width="58%" height="19">Remove the box barriers</td>
    <td width="17%" height="19" align="center">OK-NOT OK</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">2</td>
    <td width="58%" height="19">Clean all insulating parts from smoke deposit and dust</td>
    <td width="17%" height="19" align="center">OK-NOT OK</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">3</td>
    <td width="58%" height="19">Clean the bushings</td>
    <td width="17%" height="19" align="center">OK-NOT OK</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">4</td>
    <td width="58%" height="19">Clean the inside of the box barriers</td>
    <td width="17%" height="19" align="center">OK-NOT OK</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">5</td>
    <td width="58%" height="19">Clean all flat parts in the throat area of the interrupters</td>
    <td width="17%" height="19" align="center">OK-NOT OK</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">6</td>
    <td width="58%" height="19">Primary contact wipe</td>
    <td width="17%" height="19" align="center">1/4&quot;to5/16&quot;</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">7</td>
    <td width="58%" height="19">Arcing contact wipe</td>
    <td width="17%" height="19" align="center">5/16&quot;</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">8</td>
    <td width="58%" height="19">Primary contacts gap</td>
    <td width="17%" height="19" align="center">5-1/8&quot;to5-9/16&quot;</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">9</td>
    <td width="58%" height="19">Trip latch wipe</td>
    <td width="17%" height="19" align="center">3/16&quot;to1/4&quot;</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">10</td>
    <td width="58%" height="19">Trip armature travel</td>
    <td width="17%" height="19" align="center">7/32&quot;to9/32&quot;</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">11</td>
    <td width="58%" height="19">Closing latch wipe</td>
    <td width="17%" height="19" align="center">3/16&quot;to1/4&quot;</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">12</td>
    <td width="58%" height="19">Closing latch - monitoring switch </td>
    <td width="17%" height="19" align="center">MAX.1/32&quot;</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">13</td>
    <td width="58%" height="19">Motor and relay switch</td>
    <td width="17%" height="19" align="center">MAX.1/32&quot;</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">14</td>
    <td width="58%" height="19">Interlock switch</td>
    <td width="17%" height="19" align="center">MAX.1/32&quot;</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">15</td>
    <td width="58%" height="19">Driving and latching pawl</td>
    <td width="17%" height="19" align="center">MAX.0.015&quot;</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">16</td>
    <td width="58%" height="19">Latch checking switch contacts </td>
    <td width="17%" height="19" align="center">5/16&quot;</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">17</td>
    <td width="58%" height="19">Check all nuts</td>
    <td width="17%" height="19" align="center">OK-NOT OK</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">18</td>
    <td width="58%" height="19">Inspect all wiring </td>
    <td width="17%" height="19" align="center">OK-NOT OK</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">19</td>
    <td width="58%" height="19">Lubricated all bearing surfaces of the mechanism </td>
    <td width="17%" height="19" align="center">OK-NOT OK</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">20</td>
    <td width="58%" height="19">Operate the breaker slowly with the manual charging</td>
    <td width="17%" height="19" align="center">OK-NOT OK</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">21</td>
    <td width="58%" height="19">See that any place where the surface of the paint has been 
    damaged</td>
    <td width="17%" height="19" align="center">OK-NOT OK</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">22</td>
    <td width="58%" height="19">Check the operating voltage</td>
    <td width="17%" height="19" align="center">125VDC</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">23</td>
    <td width="58%" height="19">Time of closing contact</td>
    <td width="17%" height="19" align="center">0.022 Sec</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="6%" align="center" height="19">24</td>
    <td width="58%" height="19">Time of opening contact </td>
    <td width="17%" height="19" align="center">0.016 Sec</td>
    <td width="19%" height="19">&nbsp;</td>
  </tr>
</table>
  

    <p>&nbsp;</p>
  

    <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="92%" id="AutoNumber13">
      <tr>
        <td width="40%" style="border-style: none; border-width: medium">
        <p style="margin-top: 0; margin-bottom: 0">Tested by:</td>
        <td width="32%" style="border-style: none; border-width: medium">
        <p style="margin-top: 0; margin-bottom: 0">Last 
        Test Date:</td>
      </tr>
      <tr>
        <td width="40%" style="border-style: none; border-width: medium">
        <p style="margin-top: 0; margin-bottom: 0">Signature:&nbsp; </td>
        <td width="32%" style="border-style: none; border-width: medium">
        <p style="margin-top: 0; margin-bottom: 0">Test 
        date:</td>
      </tr>
      <tr>
        <td width="40%" style="border-style: none; border-width: medium">
        <p style="margin-top: 0; margin-bottom: 0">Reviewed by:</td>
        <td width="32%" style="border-style: none; border-width: medium">
        <p style="margin-top: 0; margin-bottom: 0">Last 
        Order No.:</td>
      </tr>
      <tr>
        <td width="40%" style="border-style: none; border-width: medium">
        <p style="margin-top: 0; margin-bottom: 0">Signature:&nbsp; </td>
        <td width="32%" style="border-style: none; border-width: medium">
        <p style="margin-top: 0; margin-bottom: 0">Order 
        No.</td>
      </tr>
      <tr>
        <td width="40%" style="border-style: none; border-width: medium">
        <p style="margin-top: 0; margin-bottom: 0">Approved by:&nbsp; </td>
        <td width="32%" style="border-style: none; border-width: medium">
        <p style="margin-top: 0; margin-bottom: 0">Signature:&nbsp; </td>
      </tr>
</table>
  

    <p>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>
  

    
<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>