<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm -->
<html xmlns:v="urn:schemas-microsoft-com:vml"
xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=FrontPage.Editor.Document>
<meta name=Generator content="Microsoft FrontPage 5.0">
<meta name=Originator content="Microsoft Word 9">

<title>cb-147-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<style>
<!--
 /* Font Definitions */
@font-face
	{font-family:Wingdings;
	panose-1:5 0 0 0 0 0 0 0 0 0;
	mso-font-charset:2;
	mso-generic-font-family:auto;
	mso-font-pitch:variable;
	mso-font-signature:0 268435456 0 0 -2147483648 0;}
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
p
	{font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.text, li.text, div.text
	{mso-style-name:text;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
@page Section1
	{size:595.3pt 841.9pt;
	margin:72.0pt 90.0pt 72.0pt 90.0pt;
	mso-header-margin:35.4pt;
	mso-footer-margin:35.4pt;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
 /* List Definitions */
@list l0
	{mso-list-id:395473434;
	mso-list-type:hybrid;
	mso-list-template-ids:974657272 -1376604492 -706694442 1928240532 -699220100 -1959919552 -5201670 348922396 204232940 -508117834;}
@list l1
	{mso-list-id:421606002;
	mso-list-type:hybrid;
	mso-list-template-ids:-173778756 -1493788036 263507450 -1995775056 -2082201192 1010492624 -981979552 1865955764 619206928 1003648186;}
@list l1:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:Symbol;}
@list l2
	{mso-list-id:1404061719;
	mso-list-type:hybrid;
	mso-list-template-ids:-1412373556 -1655654850 -181889394 1128985824 -823728370 -1567475662 1642859272 1894254654 -1294188942 541098964;}
@list l3
	{mso-list-id:1542936565;
	mso-list-type:hybrid;
	mso-list-template-ids:599926444 423784274 1038406768 1919294406 -803598222 860254736 886702906 213709756 680708474 -427411974;}
@list l3:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:Symbol;}
@list l4
	{mso-list-id:2127503364;
	mso-list-type:hybrid;
	mso-list-template-ids:-245474064 -781262822 -745482052 624834044 -2133396496 106564536 107092636 813607624 1720333610 -187131782;}
ol
	{margin-bottom:0cm;}
ul
	{margin-bottom:0cm;}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h5
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align:left;
	font-size:10.0pt;
	font-family:"Times New Roman";
	}
h4
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:10.0pt;
	font-family:Arial;
	font-style:italic; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-top:0cm;
	margin-right:-27.0pt;
	margin-bottom:0cm;
	margin-left:-27.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:13.0pt;
	font-family:Arial;
	font-style:italic}
-->
</style>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body bgcolor=white
lang=EN-US style='tab-interval:36.0pt' background="../../images/approved%20mark.jpg">
<!--[if gte mso 9]><xml>
 <v:background id="_x0000_s1025" o:bwmode="white">
  <v:fill src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/>
 </v:background></xml><![endif]-->

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="611" height="1">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="209"></b></td>
    <td WIDTH="516" VALIGN="TOP" COLSPAN="2" HEIGHT="1">
      <table border="0" width="101%">
        <tr>
          <td width="46%">
            <p align="left" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power 
            Station</font></b></p>
          </td>
          <b>
          <td width="94%" align="right">
            <p align="right" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="306" VALIGN="TOP" ROWSPAN="3" HEIGHT="93" dir="ltr" align="left">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Equipment<br>
      </font></b><font size="2"><b><span style="font-family: Arial">GIS Circuit 
    Breaker 220, 66kv<br>
    Hexabloc
    H9S, TH7<br>
    Merlin Gerin</span></b></font></td>
    <b>
    <td WIDTH="192" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1">
    Document No: </font><font face="Arial" size="2"><b>&nbsp;&nbsp; CB</b></font><b><span
  style='font-size:10.0pt;font-family:Arial;mso-fareast-language:EN-US'>-147-r0</span><span
  style='font-family:Arial;mso-fareast-language:EN-US'></X3> </span></b><span
  style='mso-fareast-language:EN-US'><o:p></o:p></span></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="192" VALIGN="TOP" HEIGHT="38" dir="ltr" align="left"><font FACE="Arial" SIZE="1"><b>
    Issued to:&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;</b></font><b><font FACE="Arial" SIZE="1">&nbsp;</font><font face="Arial" size="2">Talkha 
    GIS</font></b></td>
  </tr>
  <tr>
    <td WIDTH="192" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left"><b><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;<x6><font face="Arial" size="2">&nbsp;</font></x6><font face="Arial" size="2">APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="306" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1"><b>Procedure:</b></font><b><font face="Arial"><br>
      <font size="2">Measuring</font>
      <font size="2">Contact Resistance </font></font><span style="font-family: Arial"><font size="2">&nbsp;(P1Y3)</font></span></b></td>
    <b>
    <td WIDTH="192" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left">
    <b>
    <font FACE="Arial" SIZE="1">Approved</font></b><font FACE="Arial" SIZE="1"> Date: <b>&nbsp;&nbsp;&nbsp; </b>&nbsp;24<b> 
    May 2004</b></font></td>
    </b>
  </tr>
  <tr>
    <b>
    <td WIDTH="192" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"> to 
    be Reviewed:<b>&nbsp;&nbsp;May 2009</b></font></td>
    </b>
  </tr>
</table>

<p style="margin-bottom: 0; margin-top:0">&nbsp;</p>

<p style="margin-bottom: -5"><b><span style='font-size:18.0pt;font-family:Arial;mso-fareast-language:
EN-US'>Introduction</span></b></p>

<blockquote>

<p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
<span style="font-size: 12.0pt; font-weight: normal">The micrometer is designed 
for measuring the resistance of contacts on busbar and circuit breakers.</span></p>
<p class="MsoBodyTextIndent" align="left" style="text-align: justify; text-indent: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt; font-weight: normal">The measurement is made at 
a high current, typically 100A DC. The voltage drop across a contact under test 
is compared to the voltage drop across a known internal shunt resistance and the 
result is displayed.</span></p>

<h5 dir="ltr" align="justify" style="margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8"><span style="font-size: 12.0pt">This document lists 
the testing procedures P1, which must be performed every three years as 
indicated by Y3 in the above title block.</span></h5>

<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="justify">
<span dir="ltr">The first draft initiated by eng. Abd Allah Alsayed Mohamed 
Alsyed,  accepted by 
general director eng. Alsyed Atiah Abd Almaqsoud<font face="Times New Roman">,  revised by 
EDEPC inspection &amp; quality control eng. Adel Abdel Qader Mohamed Alnagar,  approved by 
eng. Awad Soliman: head sector of Talkha PS, and certified by eng. Aly Mostafa Al Lethy: 
EDEPC inspection and quality 
control head sector.</font></span></p>

</blockquote>

<p style="margin-bottom: -6"><b><span style='font-size:18.0pt;font-family:Arial;mso-fareast-language:
EN-US'>Safety Precautions</span></b><span style='mso-fareast-language:
EN-US'> </span></p>

<ul>
  <font FACE="Times New Roman">


<xd>


<xd>
<LI dir="ltr">
<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">A work permit must be issued,<span lang="en-us"> 
t</span>he qualified maintenance staff should
  carry the suitable safety category,&nbsp;</LI>
<LI dir="ltr">
<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">Safety fence 
(rope) with caution marks surrounding the work area is required.</xd><li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">Wear your safety helmet, 
  safety shoes .... etc</li>


</xd>


  <li>

<p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt; font-weight: normal">The circuit breaker under 
test must be out of service.</span></li>


  <li dir="ltr">

<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8; margin-left:0; margin-right:0; margin-top:0">
Circuit breaker must be isolated &amp; proper earthing at the two sides of CB area is required</li>
  <li dir="ltr">

<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8; margin-left:0; margin-right:0; margin-top:0">
Isolate control circuit (DC voltage) </li>


  <li dir="ltr">

<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8; margin-left:0; margin-right:0; margin-top:0">
Change remote / local switch to local position.</li>


    </font>


</ul>


<p style="margin-bottom: -5"><b><span style='font-size:18.0pt;font-family:Arial;mso-fareast-language:
EN-US'>Tools and Equipment </span></b></p>

<ul>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <span style="font-size:12.0pt">Safety helmet &amp; safety shoes.</span></li>
  <li>
  <p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8">
  <span style="font-size: 12.0pt; font-weight: normal">
  Micro-Ohm meter type Electrona MRC4 see figure 1.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  Maintenance tool kit&nbsp; includes screw drivers set ... etc</li>
</ul>

<p style="margin-bottom: -6">&nbsp;</p>

<p style="margin-bottom: -6">&nbsp;</p>

<p style="margin-bottom: -6"><b><span style='font-size:18.0pt;font-family:Arial;mso-fareast-language:
EN-US'>Work to be Carried Out<o:p></o:p></span></b></p>

<font SIZE="2">

<ol>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" align="left" style="text-align: left; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt; font-weight: normal">Join the apparatus to 
  220v, 50Hz by the main leads delivered with it.&nbsp;(regulation&nbsp; knob I on 
  null).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8">
  Move the switch Arret-Marche to marche in order to admit extern tension 
  and let under tension for about 15 minutes (for thermal stabilization of<font size="3">
  </font>electronically components).</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8">
  Join the current circuit by using the power cords (35 mm) delivered with 
  apparatus at the terminals (I+) and (I-).</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8">
  Join the measuring circuit by using the measuring armored cords at the 
  terminals (U+) and (U-) with regards to the respect polarities.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8">
  Regulate the intensity across RX with control knob.</li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent2" style="line-height: normal; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-weight: normal">Wait for the value indicated on the Amp. 
  meter to be stabilized then&nbsp;read and record directly the resistor value.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8">
  Compare the reading for each type with the reference values if&nbsp; OK then, 
  are up to 200microohm for both 66kv and 220kv</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8">
  Disconnect the test unit and prepare the CB to be back into normal operation condition.</li>
</ol>

<p style="line-height: 100%; word-spacing: 0; margin-bottom: 8; margin-top:0" align="left"><b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Equipment&nbsp;code:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</font></b></p>

<p style="line-height: 100%; word-spacing: 0; margin-bottom: 8; margin-top:0" align="left"><b><font face="Arial" size="2">Checked by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;</font></b></font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</p>

<p style="line-height: 100%; word-spacing: 0; margin-bottom: 8; margin-top:0" align="left">&nbsp;</p>

<p dir="ltr" align="left">
<img border="0" src="../app_gen/EDEPC/all_docs/graphics/cb-147-01.jpg" width="616" height="380"></p>

<p style="line-height: 100%; word-spacing: 0; margin-bottom: 8; margin-top:0" align="center">
Figure 1</p>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>