<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Language" content="en-us">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<title>CB-169-r0a&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
&#1605;&#1593;&#1578;&#1605;&#1600;&#1600;&#1600;&#1583;&nbsp; </title>
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-bottom:.0001pt;
	font-size:22.0pt;
	font-family:Arial;
	font-variant:small-caps; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:10.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
div.Section1
	{page:Section1;}
h5
	{margin-top:0cm;
	margin-right:136.0pt;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:right;
	text-indent:-22.5pt;
	page-break-after:avoid;
	tab-stops:list 120.4pt 136.0pt;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	}
h2
	{margin-bottom:.0001pt;
	text-align:right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>

<body background="../../images/approved%20mark.jpg">

<FONT SIZE=2>

<table border="1" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="628" align="right" height="27">
  <tr>
    <td width="626" dir="rtl" style="border-style: none; border-width: medium" colspan="3" height="35">
    <p align="center" style="margin-top: 0; margin-bottom: 0">
    <span lang=AR-SA
style='mso-ansi-font-size:18.0pt;font-family:"Traditional Arabic";
font-variant:normal;text-transform:uppercase; font-weight:700'>
    <font style="font-size: 22pt">&#1606;&#1592;&#1575;&#1605;
&#1605;&#1593;&#1604;&#1608;&#1605;&#1575;&#1578; &#1573;&#1580;&#1585;&#1575;&#1569;&#1575;&#1578;
&#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577;</font></span></td>
  </tr>
  <tr>
    <td width="54" dir="rtl" style="border-style: none; border-width: medium" height="27" rowspan="6" valign="bottom">

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Traditional Arabic"><span style="font-size: 22pt">
<img border="0" src="../../images/mpis-1.gif" width="48" height="156"></span></font></td>
    <td width="187" dir="rtl" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1" height="1" align="right">
    <p style="margin-top: 0; margin-bottom: 0"><font style="font-size: 22pt">
    <span lang=AR-SA style='mso-ansi-font-size:20.0pt;mso-bidi-font-size:
  22.0pt;font-family:"Traditional Arabic";font-variant:normal;text-transform:
  uppercase; font-weight:700'>&nbsp;&#1588;&#1585;&#1603;&#1575;&#1578; </span>
    <span lang=ar-eg style='mso-ansi-font-size:20.0pt;mso-bidi-font-size:
  22.0pt;font-family:"Traditional Arabic";font-variant:normal;text-transform:
  uppercase; font-weight:700'>&#1575;&#1604;&#1573;&#1606;&#1578;&#1575;&#1580;</span></font></td>
    <td width="381" dir="rtl" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium" height="1" align="right">
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 22pt">
    <span lang=AR-SA style='mso-ansi-font-size:20.0pt;mso-bidi-font-size:
  22.0pt;font-family:"Traditional Arabic";font-variant:normal;text-transform:
  uppercase; font-weight:700' dir="rtl">&nbsp;</span><font face="Traditional Arabic"><span lang=AR-SA style='mso-ansi-font-size:20.0pt;mso-bidi-font-size:
  22.0pt;font-variant:normal;text-transform:
  uppercase; font-weight:700' dir="rtl">&#1573;&#1580;&#1585;&#1575;&#1569;&#1575;&#1578; &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1600;&#1577;</span></font></font></td>
  </tr>
  <tr>
    <td WIDTH="172" VALIGN="middle" HEIGHT="31" dir="rtl" align="right">
    <p dir="rtl" align="right" style="margin-top:0; margin-bottom:0">
<span dir="rtl">
<b>
<FONT SIZE=2 face="Traditional Arabic">
    <span lang="ar-eg">&#1585;&#1602;&#1605; &#1575;&#1604;&#1605;&#1587;&#1578;&#1606;&#1583;</span></font></b><span lang="ar-sa"><b><FONT SIZE=2 face="Traditional Arabic">:&nbsp; </font>
</b>
<FONT SIZE=2 face="Times New Roman">
    &nbsp;&nbsp; </font>
    </span><b><font face="Arial" size="2">CB-169-r0a</font></b></span></td>
    <td width="380" dir="rtl" style="border-left-style: solid; border-left-width: 1; border-right-color: #111111; border-top-style: solid; border-top-width: 1; border-bottom-style: solid; border-bottom-width: 1" rowspan="3" valign="top" height="26" align="right">
    <p class="MsoNormal" dir="RTL" style="text-align:right;direction:rtl;unicode-bidi:
embed; margin-top:0; margin-bottom:0">

<FONT SIZE=2>

    <span dir="rtl" style="mso-ansi-font-size: 14.0pt; font-family: Traditional Arabic; font-variant: normal; text-transform: uppercase; font-weight: 700">
    <font size="3">
    <span lang="ar-sa">&#1575;&#1604;&#1605;&#1593;&#1583;&#1577;</span>:</font></span></font></p>
    <p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <span lang="ar-eg">&nbsp;</span><b><font face="Traditional Arabic"><span lang="AR-SA" style="font-size: 14.0pt; ">&#1602;&#1610;&#1575;&#1587;</span></font><span lang="AR-SA" style="font-size: 14.0pt; font-family: Times New Roman">
    </span>
    <font face="Arial" size="2"><span dir="LTR">DC 
    Resistance</span></font><span lang="AR-SA" style="font-size: 14.0pt; font-family: Times New Roman"> </span>
    <span lang="ar-eg"><font face="Traditional Arabic">
    <span style="font-size: 14.0pt; ">&#1604;&#1604;&#1602;&#1608;&#1575;&#1591;&#1593;</span></font><font face="Traditional Arabic" style="font-size: 14pt"> 
    &#1575;&#1604;&#1603;&#1607;&#1585;&#1576;&#1610;&#1577; 220&#1603; &#1601; </font></span>
    <font face="Verdana" size="2">
    GIS</font></b></p>
    <p style="margin-top: 0; margin-bottom: 0" align="right" dir="rtl">

<FONT SIZE=2 face="Times New Roman">

    <b><span style="font-family: Verdana"><span lang="ar-eg">&nbsp;</span>GSPK-200T1 </span></b>
    </font>

<FONT SIZE=2>

    <span lang="ar-eg"><font size="4" color="#0000FF"><b>
    <span style="font-family: Traditional Arabic"><br>
    &nbsp;</span></b></font></span></font><FONT SIZE=2 face="Times New Roman"><b><span style="font-family: Verdana">Toshiba</span></b></td>
  </tr>
  <tr>
    <td WIDTH="172" VALIGN="middle" HEIGHT="31" dir="rtl" align="right">

<FONT SIZE=2>

    <p dir="rtl" align="right" style="margin-top:0; margin-bottom:0">
    <b>
    <font face="Traditional Arabic"><span lang="ar-eg" dir="rtl">
    &#1589;&#1575;&#1583;&#1585;&#1577; &#1575;&#1604;&#1609;</span></font><span dir="rtl"><font face="Traditional Arabic">: </font>
    <span lang="ar-eg">
    <font face="Times New Roman" size="1">
    &nbsp;</font></span></span></b></font><b><span lang="ar-eg" dir="rtl"><FONT SIZE=4 face="Traditional Arabic"> 
    &#1578;&#1608;&#1604;&#1610;&#1583;</font></span><FONT SIZE=2><span lang="ar-eg" dir="rtl"><font face="Traditional Arabic" size="4"> 
    &#1571;&#1587;&#1610;&#1608;&#1591; &#1575;&#1604;&#1580;&#1583;&#1610;&#1583;&#1577;</font></span></font></b></td>
  </tr>
  <tr>
    <td WIDTH="172" VALIGN="middle" HEIGHT="1" dir="rtl" align="right">
    <p align="right" dir="rtl" style="margin-top:0; margin-bottom:0">
<FONT SIZE=2 face="Times New Roman">
    <span lang="ar-eg">
    &#1575;&#1604;&#1605;&#1608;&#1602;&#1601;: </span> </font>
    <b>
    <span lang="ar-eg">
<FONT SIZE=2 face="Times New Roman">
&nbsp;</font></span><FONT face="Times New Roman" size="2"><span lang="ar-sa">&nbsp;
</span>
    </font></b>

<FONT SIZE=2>

    <b>
    <FONT face="Andalus" size="4">
    <span lang="ar-eg">
&nbsp;&nbsp;

</span></font></b></font><span lang="ar-sa"><b><font face="Andalus" size="4">
&#1605;&#1593;&#1578;&#1605;&#1583;&#1577;</font></b></span></td>
  </tr>
  <tr>
    <td WIDTH="172" VALIGN="middle" HEIGHT="2" dir="rtl" align="right">
    <p dir="rtl" align="right" style="margin-top:0; margin-bottom:0"><b><span dir="rtl">
    <FONT SIZE=2 face="Traditional Arabic"><span lang="ar-eg">&#1578;&#1575;&#1585;&#1610;&#1582;  &#1575;</span><span lang="ar-sa">&#1604;&#1575;</span><span lang="ar-eg">&#1593;&#1578;&#1605;&#1575;</span><span lang="ar-sa">&#1583;</span><span lang="ar-eg">:&nbsp;</span> &nbsp;<span lang="ar-sa">11 
    &#1610;&#1608;&#1604;&#1610;&#1608; 2004</span></font></span></b></td>
    <td width="380" dir="rtl" style="border-right-color: #111111; border-right-width: 1; border-bottom-color: #111111; border-bottom-width: 1" rowspan="2" height="2" valign="top" align="right">
  <p class=SubHead style='margin-bottom:0cm;margin-bottom:0;
  text-align:right;direction:rtl;unicode-bidi:embed; margin-top:0' dir="rtl"><span dir="rtl"><font size="3">
  <span lang=AR-SA
  style='mso-ansi-font-size:12.0pt;font-family:"Times New Roman";
  font-variant:normal'><b>&nbsp;</b></span></font></span><FONT SIZE=2><span dir="rtl"><font size="3"><span lang=AR-SA
  style='mso-ansi-font-size:12.0pt;font-family:"Traditional Arabic";
  font-variant:normal'><b>&#1575;&#1604;&#1573;&#1580;&#1585;&#1575;&#1569;</b>:</span></font></span></font><span dir="rtl"><font size="3"><span lang=AR-SA
  style='mso-ansi-font-size:12.0pt;font-family:"Times New Roman";
  font-variant:normal'><br>
  </span></font></span><b>
  <font face="Traditional Arabic">
  <span lang="AR-SA" style="font-size: 14.0pt; ">
  &#1576;&#1575;&#1587;&#1578;&#1582;&#1583;&#1575;&#1605; &#1580;&#1607;&#1575;&#1586;</span></font><span lang="AR-SA" style="font-size: 14.0pt; font-family: Times New Roman">
  </span>
  <font face="Verdana"><font size="2"><span dir="LTR">
  Model</span></font><span dir="LTR"><font size="2">
  </font>
  </span><font size="2"><span dir="LTR">WRT-100</span></font></font></b></p>
    </td>
  </tr>
  <tr>
    <td WIDTH="172" VALIGN="middle" HEIGHT="1" dir="rtl" align="right">
    <p align="right" dir="rtl" style="margin-top:0; margin-bottom:0">
<FONT SIZE=2>
<b>
<span dir="rtl">
<FONT face="Traditional Arabic">
    <span lang="ar-eg">&#1578;&#1575;&#1585;&#1610;&#1582; &#1575;&#1604;&#1605;&#1585;&#1575;&#1580;&#1593;&#1577;</span><span lang="ar-sa"> 
&#1575;&#1604;&#1578;&#1575;&#1604;&#1610;&#1577;</span><span lang="ar-eg">:</span><span lang="ar-sa">&nbsp;&nbsp;</span>
<span lang="ar-sa">&#1610;&#1608;&#1604;&#1610;&#1608; 2009</span></font></span></b></td>
  </tr>
</table>

  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  </font>

<FONT SIZE=4 face="Traditional Arabic">

<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="text-transform: uppercase" lang="ar-sa">&nbsp;</span></p>
  </font>

<FONT SIZE=2>

  <p class="Heading" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0" align="right">
  <span dir="rtl">
  <font size="6">
  <span lang="ar-eg" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700">&nbsp;</span><span lang="AR-SA" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700">&#1605;&#1602;&#1583;&#1605;&#1600;&#1577;</span><span lang="ar-eg" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700"> </span></font>
  </span></p>

  <blockquote>

  </font>

  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  <span lang="ar-eg"><font face="Traditional Arabic" style="font-size: 16pt">&#1607;&#1584;&#1575; 
  &#1575;&#1604;&#1605;&#1587;&#1578;&#1606;&#1583; &#1578;&#1605; &#1573;&#1593;&#1583;&#1575;&#1583;&#1607; &#1576;&#1608;&#1575;&#1587;&#1591;&#1577; &#1575;&#1604;&#1587;&#1610;&#1583; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/ &#1605;&#1581;&#1605;&#1608;&#1583; &#1575;&#1581;&#1605;&#1583; &#1605;&#1581;&#1605;&#1608;&#1583; &#1608;&#1578;&#1605; &#1575;&#1582;&#1578;&#1576;&#1575;&#1585;&#1607; &#1576;&#1608;&#1575;&#1587;&#1591;&#1577; &#1603;&#1604; 
  &#1605;&#1606; &#1575;&#1604;&#1587;&#1610;&#1583; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/ &#1593;&#1604;&#1609; &#1581;&#1587;&#1610;&#1606; &#1601;&#1585;&#1575;&#1580; &#1608;&#1575;&#1604;&#1587;&#1610;&#1583; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/ &#1605;&#1581;&#1605;&#1608;&#1583; &#1601;&#1610;&#1589;&#1604; &#1605;&#1581;&#1605;&#1583; &#1610;&#1608;&#1605; 24 &#1571;&#1576;&#1585;&#1610;&#1604; 
  2004 &#1576;&#1605;&#1581;&#1591;&#1577; &#1603;&#1607;&#1585;&#1576;&#1575;&#1569; &#1571;&#1587;&#1610;&#1608;&#1591; &#1575;&#1604;&#1580;&#1583;&#1610;&#1583;&#1577; &#1608;&#1576;&#1605;&#1608;&#1575;&#1601;&#1602;&#1577; &#1575;&#1604;&#1587;&#1610;&#1583; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/ &#1593;&#1576;&#1583; &#1575;&#1604;&#1606;&#1575;&#1589;&#1585; &#1605;&#1593;&#1585;&#1608;&#1601; &#1575;&#1581;&#1605;&#1583; 
  &#1605;&#1583;&#1610;&#1585; &#1593;&#1575;&#1605; &#1575;&#1604;&#1605;&#1581;&#1591;&#1577; &#1608;&#1578;&#1605; &#1575;&#1593;&#1578;&#1605;&#1575;&#1583;&#1607; &#1605;&#1606; &#1575;&#1604;&#1587;&#1610;&#1583; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/ &#1605;&#1581;&#1605;&#1583; &#1580;&#1605;&#1575;&#1604; &#1575;&#1604;&#1583;&#1610;&#1606; &#1585;&#1574;&#1610;&#1587; &#1602;&#1591;&#1575;&#1593; &#1575;&#1604;&#1605;&#1581;&#1591;&#1577;</font></span></p>
</blockquote>
<FONT SIZE=6>

  <p class="Heading" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  <b>
  <span style="font-family: Traditional Arabic">
  &nbsp;</span></b></font><b><FONT SIZE=6><span lang="AR-SA" style="font-family: Traditional Arabic">&#1575;&#1581;&#1578;&#1610;&#1575;&#1591;&#1575;&#1578; 
  &#1575;&#1604;&#1571;&#1605;&#1600;&#1575;&#1606;</span></font></b></p>
<FONT style="font-size: 16pt">

  <blockquote>
    <ul>
      <li dir="rtl">
    <p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" align="right">
    <span lang="AR-SA" style="font-family: Traditional Arabic" dir="RTL">
    &#1601;&#1589;&#1604; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1575;&#1604;&#1605;&#1585;&#1575;&#1583; &#1575;&#1582;&#1578;&#1576;&#1575;&#1585; </span>
    <span lang="AR-SA" style="font-family: Traditional Arabic">
    &#1606;&#1587;&#1576;&#1577; &#1575;&#1604;&#1585;&#1591;&#1608;&#1576;&#1577;<b> </b>
    &#1604;&#1607; &#1608;&#1603;&#1584;&#1604;&#1603; </span><span lang="ar-eg" style="font-family: Traditional Arabic">
    &#1601;&#1589;&#1604;</span><span lang="AR-SA" style="font-family: Traditional Arabic"> &#1587;&#1603;</span><span lang="ar-eg" style="font-family: Traditional Arabic">&#1610;&#1606;&#1578;&#1609;</span><span lang="AR-SA" style="font-family: Traditional Arabic"> &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; 0</span></li>
  </font>
                <li dir="rtl">
<p class="text" dir="rtl" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; margin-top:0; margin-bottom:0">
<span lang="AR-SA" style="font-family: Traditional Arabic" dir="RTL">
<font style="font-size: 16pt">&#1601;&#1578;&#1581; &#1571;&#1605;&#1585; &#1588;&#1594;&#1604; </font></span></p>
                  </li>
      <li dir="rtl">
<p class="text" dir="rtl" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; margin-top:0; margin-bottom:0">
<FONT style="font-size: 16pt">

<span lang="AR-SA" style="font-family: Traditional Arabic" dir="RTL">
&#1578;&#1587;&#1608;&#1610;&#1585; &#1605;&#1603;&#1575;&#1606; &#1575;&#1604;&#1593;&#1605;&#1604;</span><span lang="ar-eg" style="font-family: Traditional Arabic" dir="RTL"> 
&#1608;</span></font><FONT SIZE=2 style="font-size: 16pt"><span lang="AR-SA" style="font-family: Traditional Arabic" dir="RTL">&#1608;&#1590;&#1593; 
&#1604;&#1575;&#1601;&#1578;&#1575;&#1578; &#1575;&#1604;&#1578;&#1581;&#1584;&#1610;&#1585; &#1575;&#1604;&#1604;&#1575;&#1586;&#1605;&#1577;.</span></font></p>
                  </li>
      <li dir="rtl">
<p class="text" dir="rtl" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; margin-top:0; margin-bottom:0">
<FONT SIZE=2 style="font-size: 16pt">

<span lang="AR-SA" style="font-family: Traditional Arabic" dir="RTL">
&#1575;&#1578;&#1576;&#1575;&#1593; &#1578;&#1593;&#1604;&#1610;&#1605;&#1575;&#1578; &#1575;&#1604;&#1571;&#1605;&#1606; &#1575;&#1604;&#1589;&#1606;&#1575;&#1593;&#1610; &#1608;&#1575;&#1604;&#1589;&#1581;&#1577; &#1575;&#1604;&#1605;&#1607;&#1606;&#1610;&#1577; &#1604;&#1587;&#1604;&#1575;&#1605;&#1577; &#1575;&#1604;&#1571;&#1601;&#1585;&#1575;&#1583; &#1608;&#1575;&#1604;&#1605;&#1593;&#1583;&#1575;&#1578; .</span></font></p>
                  </li>
    </ul>
</blockquote>
<FONT SIZE=2>

  <p class="Heading" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  <font size="6">
  <span lang="ar-eg" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700">
  &nbsp;</span><span lang="AR-SA" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700">&#1575;&#1604;&#1593;&#1583;&#1583; &#1608;&#1575;&#1604;&#1571;&#1583;&#1608;&#1575;&#1578; &#1608;&#1575;&#1604;&#1571;&#1580;&#1607;&#1586;&#1577; &#1575;&#1604;&#1605;&#1587;&#1578;&#1582;&#1583;&#1605;&#1577;</span></font></p>
  </font>
                <blockquote>
                <ul>
                  <li dir="rtl">
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">

<span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic" dir="RTL">
&#1580;&#1607;&#1575;&#1586; &#1602;&#1610;&#1575;&#1587; &#1606;&#1587;&#1576;&#1577; &#1575;&#1604;&#1585;&#1591;&#1608;&#1576;&#1577; &#1601;&#1609;</span><span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic"> 
&#1594;&#1575;&#1586;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
</span><font face="Verdana" size="2"><span dir="LTR">SF6</span></font><span style="font-size: 16.0pt; font-family: Traditional Arabic">
</span>
<span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">&#1591;&#1585;&#1575;&#1586;
</span><font face="Verdana" size="2"><span dir="LTR">(7H-21-10-0020)</span></font><span style="font-family: Verdana; "><font size="2">
</font>
</span><font face="Verdana" size="2"><span dir="LTR">The System 3A</span></font></p>
                  </li>
                  <li dir="rtl">
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
<span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic" dir="RTL">
&#1575;&#1604;&#1608;&#1589;&#1604;&#1577; &#1575;&#1604;&#1605;&#1593;&#1583;&#1577; &#1604;&#1584;&#1604;&#1603; &#1575;&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585;</span><font face="Traditional Arabic"><span style="font-size: 16pt" lang="AR-SA">.</span></font></p>
                  </li>
                  <li dir="rtl">
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
<span lang="AR-SA" style="font-family: Traditional Arabic; font-weight: normal; font-size: 16pt" dir="RTL">
&#1605;&#1601;&#1578;&#1575;&#1581; &#1576;&#1604;&#1583;&#1610; &#1585;&#1602;&#1605; (</span><span lang="ar-eg" style="font-family: Traditional Arabic; font-weight: normal; font-size: 16pt" dir="RTL">13&#1548; 
17 &#1548; 19</span><span lang="AR-SA" style="font-family: Traditional Arabic; font-weight: normal; font-size: 16pt" dir="RTL">)</span></p>
                  </li>
                  <li dir="rtl">
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
<span style="font-family: Traditional Arabic; font-size: 16pt" lang="ar-sa">&#1580;&#1607;&#1575;&#1586; 
&#1602;&#1610;&#1575;&#1587; &#1583;&#1585;&#1580;&#1577; &#1581;&#1585;&#1575;&#1585;&#1577; &#1575;&#1604;&#1580;&#1608;</span></p>
                  </li>
                  <li dir="rtl">
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
<span lang="AR-SA" style="font-family: Traditional Arabic; ">
<font style="font-size: 16pt">&#1580;&#1607;&#1575;&#1586; 
&#1578;&#1581;&#1587;&#1587; &#1578;&#1607;&#1585;&#1576; &#1594;&#1575;&#1586;
</font> </span><font face="Verdana" size="2"><span dir="LTR">SF6</span></font><font style="font-size: 16pt"><b><font face="Traditional Arabic"><span lang="AR-SA"> 
&#1591;&#1585;&#1575;&#1586; </span></font></b></font>
<font face="Verdana"><span dir="LTR">
<font size="2">TIF5050</font></span></font></p>
                  </li>
</ul>
</blockquote>
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
<span dir="rtl">
<FONT SIZE=6>
<span lang="AR-SA" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700">
&#1582;&#1591;&#1608;&#1575;&#1578; &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1600;&#1577; &#1575;&#1604;&#1605;&#1591;&#1604;&#1608;&#1576; &#1578;&#1606;&#1601;&#1610;&#1584;&#1607;&#1575;</span></font></span></p>
                <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="100%" height="1">
                  <tr>
                    <td width="93%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<p class="MsoNormal" align="right" dir="RTL" style="direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span lang="ar-eg" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1575;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1589;&#1604; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; </span>
<font face="Verdana" size="2"><span dir="LTR">CB</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
&#1575;&#1604;&#1605;&#1585;&#1575;&#1583; &#1602;&#1610;&#1575;&#1587; </span>
<span dir="LTR"><font size="2" face="Verdana">DC Contact</font></span><font face="Traditional Arabic"><span lang="AR-SA" style="font-size: 16.0pt"> 
&#1604;&#1607;</span></font></td>
                    <td width="8%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p style="margin-top: 0; margin-bottom: 0">
                    <span lang="ar-sa">
                    <font face="Traditional Arabic" style="font-size: 16pt">1.</font></span></td>
                  </tr>
                  <tr>
                    <td width="93%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<p style="margin-top: 0; margin-bottom: 0">
<span lang="ar-eg" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1575;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1589;&#1604;  </span>
<span lang="ar-eg" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1575;&#1604;&#1587;&#1603;&#1610;&#1606;&#1578;&#1610;&#1606;</span><font face="Traditional Arabic"><span dir="LTR" style="font-size: 16.0pt">
</span></font>
<font face="Verdana" size="2"><span dir="LTR">
Disconnected Switch</span></font><font face="Traditional Arabic"><span lang="ar-eg" style="font-size: 16pt" dir="LTR">
</span> </font>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1602;&#1576;&#1604; &#1608;&#1576;&#1593;&#1583; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581;</span></td>
                    <td width="8%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic" style="font-size: 16pt">2.</font></td>
                  </tr>
                  <tr>
                    <td width="93%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<p style="margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1608;&#1589;&#1604; </span>
<span lang="ar-eg" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1587;&#1603;&#1610;&#1606;&#1578;&#1609;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1575;&#1604;&#1571;&#1585;&#1590;&#1610; &#1602;&#1576;&#1604; &#1608; &#1576;&#1593;&#1583; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; </span>
<font face="Verdana" size="2"><span dir="LTR">CB</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> </span></td>
                    <td width="8%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic" style="font-size: 16pt">3.</font></td>
                  </tr>
                  <tr>
                    <td width="93%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Traditional Arabic"><span lang="AR-SA" style="font-size: 16.0pt">
&#1608;&#1589;&#1604; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; </span>
</font>
<font face="Verdana" size="2"><span dir="LTR">CB</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
&#1601;&#1602;&#1591; &#1576;&#1583;&#1608;&#1606; &#1578;&#1608;&#1589;&#1610;&#1604; &#1587;&#1603;&#1610;&#1606;&#1578;&#1610;&#1607; </span>
<font face="Verdana" size="2"><span dir="LTR">
Disconnected Switch</span></font></td>
                    <td width="8%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic" style="font-size: 16pt">4.</font></td>
                  </tr>
                  <tr>
                    <td width="93%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<p class="MsoNormal" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1603; 
&#1575;&#1604;&#1608;&#1589;&#1604;&#1577; &#1575;&#1604;&#1582;&#1575;&#1589;&#1577; &#1576;&#1578;&#1608;&#1589;&#1610;&#1604; &#1603;&#1604; &#1608;&#1580;&#1607; &#1605;&#1593; &#1575;&#1604;&#1571;&#1585;&#1590;&#1610; &#1593;&#1604;&#1610; &#1605;&#1610;&#1603;&#1575;&#1606;&#1610;&#1586;&#1605; 
&#1587;&#1603;&#1610;&#1606;&#1578;&#1609; &#1575;&#1604;&#1571;&#1585;&#1590;&#1610; (&#1575;&#1587;&#1578;&#1582;&#1583;&#1605; 
&#1605;&#1601;&#1578;&#1575;&#1581;&#1610;&#1606; &#1576;&#1604;&#1583;&#1610; &#1585;&#1602;&#1605;&#1610; </span>
<font face="Verdana" size="2"><span dir="LTR">13</span></font><span lang="AR-SA" style="font-family: Verdana; "><font size="2"> 
&#1548; </font> </span>
<span dir="LTR"><font size="2" face="Verdana">19</font></span><font face="Traditional Arabic"><span style="font-size: 16pt" lang="AR-SA"> 
)</span></font></td>
                    <td width="8%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic" style="font-size: 16pt">5.</font></td>
                  </tr>
                  <tr>
                    <td width="93%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<p class="MsoNormal" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1604;&#1602;&#1610;&#1575;&#1587; </span>
<font face="Verdana" size="2"><span dir="LTR">DC Contact</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
&#1604;&#1604;&#1608;&#1580;&#1607;</span><font face="Verdana" size="2"><span dir="LTR">R<span lang="ar-eg">
</span></span></font>
<span lang="ar-eg" style="font-size: 16.0pt; font-family: Traditional Arabic">&nbsp;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1604;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1610;&#1578;&#1605; &#1578;&#1608;&#1589;&#1610;&#1604; &#1591;&#1585;&#1601;&#1610; &#1581;&#1602;&#1606; &#1575;&#1604;&#1578;&#1610;&#1575;&#1585;</span><span lang="ar-eg" style="font-size: 16.0pt; font-family: Traditional Arabic">
</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1604;&#1580;&#1607;&#1575;&#1586; &#1575;&#1604;&#1602;&#1610;&#1575;&#1587; &#1548; &#1591;&#1585;&#1601; &#1593;&#1604;&#1610;</span><span style="font-size: 16.0pt; font-family: Traditional Arabic">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1575;&#1604;&#1608;&#1580;&#1607;</span><span lang="ar-eg" style="font-size: 16.0pt; font-family: Traditional Arabic"> </span>
<font face="Verdana" size="2">
<span dir="LTR">R</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
&#1604;&#1587;&#1603;&#1610;&#1606;&#1577; &#1575;&#1604;&#1571;&#1585;&#1590;&#1610; &#1602;&#1576;&#1604; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; </span>
<font face="Verdana" size="2"><span dir="LTR">CB</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
&#1608; &#1575;&#1604;&#1578;&#1610; &#1578;&#1605; &#1601;&#1603; &#1573;&#1578;&#1589;&#1575;&#1604;&#1607;&#1575; &#1576;&#1575;&#1604;&#1571;&#1585;&#1590;&#1610; &#1548; &#1608;&#1575;&#1604;&#1591;&#1585;&#1601; &#1575;&#1604;&#1570;&#1582;&#1585;</span><span style="font-size: 16.0pt; font-family: Traditional Arabic">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1593;&#1604;&#1610; &#1575;&#1604;&#1608;&#1580;&#1607; </span>
<font face="Verdana" size="2">
<span dir="LTR">R</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
&#1604;&#1587;&#1603;&#1610;&#1606;&#1577; &#1575;&#1604;&#1571;&#1585;&#1590;&#1610; &#1576;&#1593;&#1583; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; </span>
<font face="Verdana" size="2"><span dir="LTR">CB</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
&#1608;&#1575;&#1604;&#1578;&#1610; &#1578;&#1605; &#1601;&#1603; &#1573;&#1578;&#1589;&#1575;&#1604;&#1607;&#1575; &#1576;&#1575;&#1604;&#1571;&#1585;&#1590;&#1610; &#1571;&#1610;&#1590;&#1575;&#1611;</span></td>
                    <td width="8%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic" style="font-size: 16pt">6.</font></td>
                  </tr>
                  <tr>
                    <td width="93%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<p class="MsoNormal" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1608;&#1589;&#1604; &#1591;&#1585;&#1601;&#1610; &#1602;&#1610;&#1575;&#1587; </span>
<font face="Verdana" size="2"><span dir="LTR">drop 
voltage</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
&#1604;&#1580;&#1607;&#1575;&#1586; &#1575;&#1604;&#1602;&#1610;&#1575;&#1587; &#1548; &#1591;&#1585;&#1601; &#1593;&#1604;&#1610; &#1575;&#1604;&#1608;&#1580;&#1607; </span>
<font face="Verdana" size="2">
<span dir="LTR">R</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
&#1604;&#1587;&#1610;&#1603;&#1606;&#1577; &#1575;&#1604;&#1571;&#1585;&#1590;&#1610;</span></p>
<p class="MsoNormal" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&nbsp;&nbsp;&nbsp; &#1602;&#1576;&#1604; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; </span>
<span dir="LTR"><font size="2" face="Verdana">CB</font></span><font face="Traditional Arabic"><span lang="AR-SA" style="font-size: 16.0pt"> </span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
&#1608; &#1575;&#1604;&#1578;&#1610; &#1578;&#1605; &#1601;&#1603; &#1575;&#1578;&#1589;&#1575;&#1604;&#1607;&#1575; &#1576;&#1575;&#1604;&#1571;&#1585;&#1590;&#1610; &#1548; &#1608; &#1575;&#1604;&#1591;&#1585;&#1601; &#1575;&#1604;&#1570;&#1582;&#1585; &#1593;&#1604;&#1610; &#1575;&#1604;&#1608;&#1580;&#1607;</span><span lang="ar-eg" style="font-size: 16.0pt; font-family: Traditional Arabic"> </span>
<font face="Verdana" size="2">
<span dir="LTR">R</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
&#1604;&#1587;&#1603;&#1610;&#1606;&#1577; </span>
</p>
<p class="MsoNormal" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&nbsp;&nbsp;&nbsp; &#1575;&#1604;&#1571;&#1585;&#1590;&#1610; &#1576;&#1593;&#1583; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; </span>
<span dir="LTR"><font size="2" face="Verdana">CB</font></span><font face="Traditional Arabic"><span lang="AR-SA" style="font-size: 16.0pt"> 
&#1608; &#1575;&#1604;&#1578;&#1610; &#1578;&#1605; &#1601;&#1603; &#1575;&#1578;&#1589;&#1575;&#1604;&#1607;&#1575; &#1576;&#1575;&#1604;&#1571;&#1585;&#1590;&#1610; &#1571;&#1610;&#1590;&#1575;&#1611;</span></font></p>
<ul>
  <li dir="rtl">
  <p class="MsoNormal" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  <span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">&#1601;&#1610; 
  &#1581;&#1575;&#1604;&#1577; &#1575;&#1587;&#1578;&#1582;&#1583;&#1575;&#1605; &#1571;&#1587;&#1604;&#1575;&#1603; &#1573;&#1590;&#1575;&#1601;&#1610;&#1577; &#1605;&#1593; &#1571;&#1587;&#1604;&#1575;&#1603; &#1578;&#1608;&#1589;&#1610;&#1604; &#1575;&#1604;&#1580;&#1607;&#1575;&#1586; &#1601;&#1610; &#1591;&#1585;&#1601;&#1610; &#1602;&#1610;&#1575;&#1587; &#1575;&#1604;&#1580;&#1607;&#1583; &#1610;&#1580;&#1576; &#1602;&#1610;&#1575;&#1587;
  </span></p>
  <p class="MsoNormal" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  <span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">
  &#1602;&#1610;&#1605;&#1577; &#1605;&#1602;&#1575;&#1608;&#1605;&#1577; &#1607;&#1584;&#1607; &#1575;&#1604;&#1571;&#1587;&#1604;&#1575;&#1603; &#1608; &#1610;&#1578;&#1605; &#1591;&#1585;&#1581; &#1607;&#1584;&#1607; &#1575;&#1604;&#1602;&#1610;&#1605;&#1577; &#1605;&#1606; &#1602;&#1610;&#1605;&#1577; &#1575;&#1604;&#1605;&#1602;&#1575;&#1608;&#1605;&#1577; </span>
  <span dir="LTR">
  <font face="Traditional Arabic" style="font-size: 16pt">(</font><font face="Verdana" size="2">DC 
  Contact</font><font face="Traditional Arabic" style="font-size: 16pt">)</font></span><span lang="AR-SA" style="font-family: Traditional Arabic; font-size: 16pt"> 
  &#1575;&#1604;&#1605;&#1602;&#1575;&#1587;&#1577;</span></li>
</ul>
                    </td>
                    <td width="8%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic" style="font-size: 16pt">7.</font></td>
                  </tr>
                  <tr>
                    <td width="93%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<p class="MsoNormal" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span lang="ar-eg" style="font-size: 16.0pt; font-family: Traditional Arabic">&nbsp;&#1575;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1590;&#1576;&#1591; &#1602;&#1610;&#1605;&#1577; &#1578;&#1610;&#1575;&#1585; &#1575;&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585; &#1593;&#1604;&#1610; </span>
<font face="Verdana" size="2">
<span dir="LTR">10 A</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
&#1605;&#1606; </span>
<span style="font-family: Verdana" lang="AR-SA"><font size="2"></font></span><font face="Verdana"><span dir="LTR"><font size="2">Test 
current</font></span></font><span lang="AR-SA" style="font-family: Verdana"><font size="2"> </font></span><span dir="LTR"><font face="Verdana" size="2">selector</font></span><span style="font-size: 16pt" dir="LTR"><font face="Traditional Arabic"> </font>
</span>
                    </td>
                    <td width="8%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic" style="font-size: 16pt">8.</font></td>
                  </tr>
                  <tr>
                    <td width="93%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<h1 align="right" dir="RTL" style="margin-top: 0; margin-bottom: 0">
<span style="font-weight: 400; text-decoration: none">
<font face="Traditional Arabic">
<span style="font-size: 16pt; " lang="AR-SA">&#1588;&#1594;&#1604; 
&#1580;&#1607;&#1575;&#1586; &#1575;&#1604;&#1602;&#1610;&#1575;&#1587;</span><span style="font-size: 16pt"><span lang="AR-SA" dir="LTR">
</span><span lang="AR-SA">&#1605;&#1606; 
&#1605;&#1601;&#1578;&#1575;&#1581;</span></span></font><span lang="AR-SA"><font face="Verdana" size="2"> </font> </span>
<font face="Verdana" size="2"><span dir="LTR">power (1/0)</span></font><span lang="AR-SA"><font face="Verdana" size="2"> </font> </span>
<span lang="AR-SA" style="font-size:16pt">
<font face="Traditional Arabic">
&#1608; &#1584;&#1604;&#1603; &#1576;&#1608;&#1590;&#1593;&#1607; &#1593;&#1604;&#1610; &#1608;&#1590;&#1593; </font> </span>
<font face="Verdana">
<font size="2"><span dir="LTR">(1)</span></font><span lang="AR-SA"><font size="2">.</font></span></font></span></h1>
                    </td>
                    <td width="8%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic" style="font-size: 16pt">9.</font></td>
                  </tr>
                  <tr>
                    <td width="93%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<p style="margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1571;&#1590;&#1594;&#1591; &#1593;&#1604;&#1610; &#1605;&#1601;&#1578;&#1575;&#1581; </span>
<font face="Verdana" size="2"><span dir="LTR">Test / Dump</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
&#1604;&#1610;&#1603;&#1608;&#1606; &#1593;&#1604;&#1610; &#1608;&#1590;&#1593; </span>
<span style="font-size: 16pt" dir="LTR">
<font face="Traditional Arabic"><span lang="ar-eg">&nbsp;</span></font></span><span dir="LTR"><font face="Verdana" size="2">Test</font></span><font face="Traditional Arabic"><span lang="AR-SA" style="font-size: 16.0pt">( 
&#1606;&#1604;&#1575;&#1581;&#1592; &#1578;&#1594;&#1610;&#1585; &#1604;&#1608;&#1606; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1605;&#1606; &#1575;&#1604;&#1604;&#1608;&#1606;</span><span style="font-size: 16pt">
</span> </font>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1575;&#1604;&#1571;&#1582;&#1590;&#1585; &#1573;&#1604;&#1610; &#1575;&#1604;&#1604;&#1608;&#1606;</span><font face="Traditional Arabic"><span lang="AR-SA" dir="LTR" style="font-size: 16.0pt">
</span></font>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1575;&#1604;&#1571;&#1581;&#1605;&#1585; ).</span><font face="Traditional Arabic"><span dir="LTR" style="font-size: 16.0pt">&nbsp;
</span></font>
                    </td>
                    <td width="8%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic" style="font-size: 16pt">10.</font></td>
                  </tr>
                  <tr>
                    <td width="93%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<p class="MsoNormal" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Traditional Arabic"><span style="font-size: 16pt" lang="AR-SA">&nbsp;</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1571;&#1606;&#1578;&#1592;&#1585; 
&#1581;&#1578;&#1610; &#1578;&#1605;&#1575;&#1605; &#1605;&#1585;&#1608;&#1585; &#1575;&#1604;&#1578;&#1610;&#1575;&#1585; &#1576;&#1575;&#1604;&#1603;&#1575;&#1605;&#1604; </span>
<font size="2"><span lang="AR-SA" style="font-family: Verdana">(</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
&#1610;&#1578;&#1605; &#1575;&#1604;&#1578;&#1571;&#1603;&#1583; &#1605;&#1606; &#1584;&#1604;&#1603; &#1593;&#1606; &#1591;&#1585;&#1610;&#1602; &#1605;&#1604;&#1575;&#1581;&#1592;&#1577; &#1604;&#1605;&#1576;&#1577; </span>
<font face="Verdana" size="2"><span dir="LTR">Ready</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
&#1578;&#1593;&#1591;&#1610;</span><span lang="ar-eg" style="font-size: 16.0pt; font-family: Traditional Arabic"> </span>
<font face="Verdana" size="2"><span dir="LTR">Flicker</span></font><span style="font-size: 16pt; font-family: Traditional Arabic" lang="AR-SA"> </span>
<font size="2"><span style="font-family: Verdana" lang="AR-SA">)</span></font></p>
<p class="MsoNormal" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Traditional Arabic; font-size: 16pt" lang="ar-eg">&nbsp; 
-&nbsp; </span>
  <span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">
  &#1610;&#1580;&#1576; &#1593;&#1583;&#1605; &#1578;&#1594;&#1610;&#1610;&#1585; &#1602;&#1610;&#1605;&#1577; &#1581;&#1602;&#1606; &#1575;&#1604;&#1578;&#1610;&#1575;&#1585; &#1571;&#1579;&#1606;&#1575;&#1569; &#1605;&#1585;&#1608;&#1585; &#1575;&#1604;&#1578;&#1610;&#1575;&#1585; &#1605;&#1606; &#1580;&#1607;&#1575;&#1586; &#1575;&#1604;&#1602;&#1610;&#1575;&#1587; &#1608; &#1571;&#1593;&#1591;&#1575;&#1569; &#1604;&#1605;&#1576;&#1577;
  </span><font face="Verdana" size="2"><span dir="LTR">Ready</span></font><span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">&nbsp; 
&#1573;&#1588;&#1575;&#1585;&#1577; </span>
<font face="Verdana" size="2"><span dir="LTR">Flicker</span></font></p>
                    </td>
                    <td width="8%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic" style="font-size: 16pt">11.</font></td>
                  </tr>
                  <tr>
                    <td width="93%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<p class="MsoNormal" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-size: 16pt; font-family: Traditional Arabic" lang="AR-SA">
&#1571;&#1606;&#1578;&#1592;&#1585; &#1581;&#1578;&#1610; &#1579;&#1576;&#1575;&#1578; &#1602;&#1610;&#1605;&#1577; &#1602;&#1585;&#1575;&#1569;&#1577; &#1575;&#1604;&#1605;&#1602;&#1575;&#1608;&#1605;&#1577; &#1579;&#1605; &#1587;&#1580;&#1604; &#1575;&#1604;&#1602;&#1585;&#1575;&#1569;&#1577;</span><span style="font-size: 16pt; font-family: Traditional Arabic" lang="ar-eg"> </span></p>
<ul>
  <li>
  <p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:-7; margin-bottom:0">
  <font face="Traditional Arabic"><span style="font-size: 16pt" lang="AR-SA">&#1601;&#1610; 
  &#1581;&#1575;&#1604;&#1577; &#1573;&#1606; &#1603;&#1575;&#1606;&#1578; &#1602;&#1610;&#1605;&#1577; &#1575;&#1604;&#1602;&#1585;&#1575;&#1569;&#1577; &#1589;&#1594;&#1610;&#1585;&#1577; &#1580;&#1583;&#1575;&#1611; &#1571;&#1608; &#1589;&#1601;&#1585; &#1610;&#1578;&#1605; &#1578;&#1594;&#1610;&#1610;&#1585; </span>
  </font>
  <font face="Verdana" size="2">Selector</font><font face="Traditional Arabic"><span style="font-size: 16pt" lang="AR-SA">&nbsp;&#1575;&#1604;&#1582;&#1575;&#1589; &#1576;&#1575;&#1604;&#1605;&#1602;&#1575;&#1608;&#1605;&#1577; &#1604;&#1578;&#1594;&#1610;&#1610;&#1585;&nbsp; </span></font>
  <font face="Verdana" size="2">Range</font><font face="Traditional Arabic"><span style="font-size: 16pt" lang="AR-SA"> 
  &#1575;&#1604;&#1602;&#1585;&#1575;&#1569;&#1577; &#1608; &#1578;&#1587;&#1580;&#1610;&#1604; &#1571;&#1583;&#1602; &#1602;&#1585;&#1575;&#1569;&#1577; &#1604;&#1604;&#1605;&#1602;&#1575;&#1608;&#1605;&#1577;</span></font></li>
</ul>
                    </td>
                    <td width="8%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic" style="font-size: 16pt">12.</font></td>
                  </tr>
                  <tr>
                    <td width="93%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<p class="MsoNormal" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1575;&#1590;&#1594;&#1591; &#1593;&#1604;&#1610; &#1605;&#1601;&#1578;&#1575;&#1581; </span>
<font face="Verdana" size="2"><span dir="LTR">Test/Dump</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
&#1604;&#1610;&#1603;&#1608;&#1606; &#1593;&#1604;&#1610; &#1608;&#1590;&#1593;<b> </b></span>
<font face="Verdana" size="2"><span dir="LTR">Dump</span></font><b><span style="font-size: 16.0pt; font-family: Traditional Arabic">
</span></b>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">(&#1606;&#1604;&#1575;&#1581;&#1592; &#1578;&#1594;&#1610;&#1585; &#1604;&#1608;&#1606; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1605;&#1606; &#1575;&#1604;&#1604;&#1608;&#1606;</span><font face="Traditional Arabic"><span lang="AR-SA" dir="LTR" style="font-size: 16.0pt">
</span></font>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1575;&#1604;&#1571;&#1581;&#1605;&#1585; &#1573;&#1604;&#1610; &#1575;&#1604;&#1604;&#1608;&#1606; &#1575;&#1604;&#1571;&#1582;&#1590;&#1585;</span><font face="Traditional Arabic"><span lang="ar-eg" style="font-size: 16.0pt">)</span></font></td>
                    <td width="8%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic" style="font-size: 16pt">13.</font></td>
                  </tr>
                  <tr>
                    <td width="93%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Traditional Arabic"><span lang="AR-SA" style="font-size: 16.0pt">
&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585; &#1575;&#1604;&#1608;&#1580;&#1607;&#1610;&#1606; </span></font>
<span dir="LTR"><font size="2" face="Verdana">S , T</font></span><font face="Traditional Arabic"><span lang="AR-SA" style="font-size: 16.0pt"> 
&#1610;&#1578;&#1605; &#1578;&#1603;&#1585;&#1575;&#1585; &#1575;&#1604;&#1582;&#1591;&#1608;&#1575;&#1578; &#1605;&#1606; &#1575;&#1604;&#1582;&#1591;&#1608;&#1577; &#1585;&#1602;&#1605; (6) &#1581;&#1578;&#1610; &#1575;&#1604;&#1582;&#1591;&#1608;&#1577; &#1585;&#1602;&#1605; (13)</span></font></td>
                    <td width="8%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic" style="font-size: 16pt">14.</font></td>
                  </tr>
                  <tr>
                    <td width="93%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<p style="margin-top: 0; margin-bottom: 0">
<span style="font-size: 16pt; font-weight: 400; text-decoration: none" lang="AR-SA">
<font face="Traditional Arabic">&#1575;&#1601;&#1589;&#1604; &#1580;&#1607;&#1575;&#1586; &#1575;&#1604;&#1602;&#1610;&#1575;&#1587; &#1605;&#1606; &#1605;&#1601;&#1578;&#1575;&#1581; </font></span>
<span dir="LTR"><font face="Verdana" size="2">P</font></span><span style="font-weight: 400; text-decoration: none"><font face="Verdana" size="2"><span dir="LTR">ower (1/0)</span></font><span lang="AR-SA" style="font-family: Traditional Arabic; font-size: 16pt"> 
&#1608; &#1584;&#1604;&#1603; &#1576;&#1608;&#1590;&#1593;&#1607; &#1593;&#1604;&#1610; &#1608;&#1590;&#1593; </span>
<font face="Verdana" size="2"><span dir="LTR">(1)</span></font></span></td>
                    <td width="8%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic" style="font-size: 16pt">15.</font></td>
                  </tr>
                  <tr>
                    <td width="93%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Traditional Arabic"><span lang="AR-SA" style="font-size: 16.0pt">
&#1575;&#1601;&#1578;&#1581; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; </span></font>
<font face="Verdana" size="2"><span dir="LTR">CB</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
&#1575;&#1604;&#1584;&#1610; &#1578;&#1605; &#1602;&#1610;&#1575;&#1587; </span>
<font face="Verdana" size="2"><span dir="LTR">DC Contact 
resistance</span></font><font face="Traditional Arabic"><span lang="AR-SA" style="font-size: 16.0pt"> 
&#1604;&#1607;</span></font></td>
                    <td width="8%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic" style="font-size: 16pt">16.</font></td>
                  </tr>
                  <tr>
                    <td width="93%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Traditional Arabic"><span lang="AR-SA" style="font-size: 16.0pt">
&#1575;&#1601;&#1578;&#1581;</span><span style="font-size: 16.0pt"> </span>
<span lang="ar-eg" style="font-size: 16.0pt">
&#1587;&#1603;&#1610;&#1606;&#1578;&#1609;</span><span lang="AR-SA" style="font-size: 16.0pt">
&#1575;&#1604;&#1571;&#1585;&#1590;&#1610; &#1601;&#1576;&#1604; &#1608;&#1576;&#1593;&#1583; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; </span>
</font>
<font face="Verdana" size="2">
<span dir="LTR">CB</span></font><font face="Traditional Arabic"><span lang="AR-SA" style="font-size: 16.0pt">
</span></font>
                    </td>
                    <td width="8%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic" style="font-size: 16pt">17.</font></td>
                  </tr>
                  <tr>
                    <td width="93%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<p style="margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1575;&#1585;&#1601;&#1593;</span><span style="font-size: 16.0pt; font-family: Traditional Arabic"> </span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1571;&#1591;&#1585;&#1575;&#1601; &#1571;&#1587;&#1604;&#1575;&#1603; &#1580;&#1607;&#1575;&#1586; &#1575;&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585;</span></td>
                    <td width="8%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic" style="font-size: 16pt">18.</font></td>
                  </tr>
                  <tr>
                    <td width="93%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<p class="MsoNormal" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1608;&#1589;&#1604; &#1575;&#1604;&#1608;&#1589;&#1604;&#1577; &#1575;&#1604;&#1582;&#1575;&#1589;&#1577; &#1576;&#1578;&#1608;&#1589;&#1610;&#1604; &#1603;&#1604; &#1608;&#1580;&#1607; &#1605;&#1593; &#1575;&#1604;&#1571;&#1585;&#1590;&#1610; &#1593;&#1604;&#1610; &#1605;&#1610;&#1603;&#1575;&#1606;&#1610;&#1586;&#1605; </span>
<span lang="ar-eg" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1587;&#1603;&#1610;&#1606;&#1578;&#1609;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1575;&#1604;&#1571;&#1585;&#1590;&#1610; &#1602;&#1576;&#1604;</span><span lang="ar-eg" style="font-size: 16.0pt; font-family: Traditional Arabic"> </span><span lang="AR-SA" dir="RTL" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1608;&#1576;&#1593;&#1583; 
&#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; </span>
<span style="font-family: Verdana"><font size="2">CB</font></span><span dir="RTL" style="font-size: 16.0pt; font-family: Traditional Arabic">
</span>
                    </td>
                    <td width="8%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic" style="font-size: 16pt">19.</font></td>
                  </tr>
                  </table>
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
&nbsp;</p>
                
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
&nbsp;</p>
                
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
<img border="0" src="graphics/cb-169-r0a.jpg" width="710" height="564"></p>
                
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
&nbsp;</p>
                
<p class="text" dir="rtl" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: center; TEXT-KASHIDA: 0%; margin-left:0cm; margin-right:14.4pt; margin-top:0cm; margin-bottom:0pt">
<u><b><font face="Traditional Arabic" size="5"><span lang="ar-sa">&#1588;&#1607;&#1575;&#1583;&#1577; &#1575;&#1582;&#1578;&#1576;&#1575;&#1585; 
&#1605;&#1602;&#1575;&#1608;&#1605;&#1577; &#1575;&#1604;&#1578;&#1604;&#1575;&#1605;&#1587; &#1604;&#1605;&#1601;&#1575;&#1578;&#1610;&#1581; &#1580;&#1607;&#1583; 220 &#1603; &#1601;</span></font></b></u></p>
                
<p class="text" dir="rtl" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: center; TEXT-KASHIDA: 0%; margin-left:0cm; margin-right:14.4pt; margin-top:0cm; margin-bottom:0pt">
&nbsp;</p>
                
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="96%" id="AutoNumber1" height="157">
  <tr>
    <td width="16%" height="57" colspan="2">
    <p align="center" style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">&#1575;<b>&#1604;&#1605;&#1593;&#1583;&#1577; </b></span></td>
    <td width="16%" height="57">
    <p align="center" style="margin-top: 0; margin-bottom: 0"><b><span lang="ar-sa">&#1605;&#1602;&#1575;&#1608;&#1605;&#1577; &#1575;&#1604;&#1578;&#1604;&#1575;&#1605;&#1587;</span></b></p>
    <p align="center" style="margin-top: 0; margin-bottom: 0"><b>(<font face="Times New Roman">&#956;&#937;)</font></b></td>
    <td width="17%" height="57">
    <p align="center" style="margin-top: 0; margin-bottom: 0"><b><span lang="ar-sa">&#1578;&#1610;&#1575;&#1585; 
    &#1575;&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585;</span></b></p>
    <p align="center" style="margin-top: 0; margin-bottom: 0"><b>&nbsp;<span lang="ar-sa">(</span> A )</b></td>
    <td width="14%" height="57">
    <p align="center" style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa"><b>&#1583;&#1585;&#1580;&#1577; &#1575;&#1604;&#1581;&#1585;&#1575;&#1585;&#1577;</b></span></p>
    <p align="center" style="margin-top: 0; margin-bottom: 0"><b>&nbsp;<span lang="ar-sa">(</span> <span lang="ar-sa">&#1618;</span> 
    C )</b></td>
    <td width="18%" height="57">
    <p align="center" style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa"><b>&#1575;&#1604;&#1578;&#1575;&#1585;&#1610;&#1582;</b></span></td>
    <td width="19%" height="57">
    <p align="center" style="margin-top: 0; margin-bottom: 0"><b><span lang="ar-sa">&#1605;&#1604;&#1575;&#1581;&#1592;&#1575;&#1578;</span></b></td>
  </tr>
  <tr>
    <td width="8%" height="100" rowspan="3" dir="ltr" align="center" valign="middle">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2"><b>CB</b></font></td>
    <td width="8%" height="34" dir="ltr" align="center" valign="middle">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2"><b>R</b></font></td>
    <td width="16%" height="34">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="17%" height="100" rowspan="3">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="14%" height="100" rowspan="3">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="18%" height="100" rowspan="3">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="19%" height="100" rowspan="3">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  <tr>
    <td width="8%" height="34" dir="ltr" align="center" valign="middle">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2"><b>S</b></font></td>
    <td width="16%" height="34">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  <tr>
    <td width="8%" height="32" dir="ltr" align="center" valign="middle">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2"><b>T</b></font></td>
    <td width="16%" height="32">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  <tr>
    <td width="8%" height="93" rowspan="3" dir="ltr" align="center" valign="middle">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2"><b>CB</b></font></td>
    <td width="8%" height="31" dir="ltr" align="center" valign="middle">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2"><b>R</b></font></td>
    <td width="16%" height="31">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="17%" height="93" rowspan="3">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="14%" height="93" rowspan="3">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="18%" height="93" rowspan="3">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="19%" height="93" rowspan="3">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  <tr>
    <td width="8%" height="31" dir="ltr" align="center" valign="middle">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2"><b>S</b></font></td>
    <td width="16%" height="31">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  <tr>
    <td width="8%" height="31" dir="ltr" align="center" valign="middle">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2"><b>T</b></font></td>
    <td width="16%" height="31">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  <tr>
    <td width="8%" height="93" rowspan="3" dir="ltr" align="center" valign="middle">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2"><b>CB</b></font></td>
    <td width="8%" height="31" dir="ltr" align="center" valign="middle">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2"><b>R</b></font></td>
    <td width="16%" height="31">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="17%" height="93" rowspan="3">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="14%" height="93" rowspan="3">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="18%" height="93" rowspan="3">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="19%" height="93" rowspan="3">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  <tr>
    <td width="8%" height="31" dir="ltr" align="center" valign="middle">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2"><b>S</b></font></td>
    <td width="16%" height="31">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  <tr>
    <td width="8%" height="31" dir="ltr" align="center" valign="middle">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2"><b>T</b></font></td>
    <td width="16%" height="31">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
</table>
                
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
<span lang="ar-eg" style="font-size: 16pt; font-family: Traditional Arabic">&nbsp;</span><span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">&#1575;&#1587;&#1605; &#1575;&#1604;&#1605;&#1608;&#1602;&#1593; 
: </span><font style="font-size: 16pt">
<span style="font-family: Traditional Arabic">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>
</font>
<span lang="ar-eg" style="font-size: 16pt; font-family: Traditional Arabic">&nbsp;&nbsp;&nbsp;&nbsp; </span>
<span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">&#1585;&#1602;&#1605; 
</span>
<span lang="ar-eg" style="font-size: 16pt; font-family: Traditional Arabic">
&#1575;&#1604;&#1602;&#1575;&#1591;&#1593;</span><span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">: 
</span>
<font style="font-size: 16pt">
<span style="font-family: Traditional Arabic">&nbsp;</span></font></p>
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
<span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">
&nbsp;&#1575;&#1604;&#1602;&#1575;&#1574;&#1605; &#1576;&#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577;: </span>
<font style="font-size: 16pt">
<span style="font-family: Traditional Arabic">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>
</font>
<span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">
&#1575;&#1604;&#1578;&#1608;&#1602;&#1610;&#1593;: </span>
<font style="font-size: 16pt">
<span style="font-family: Traditional Arabic">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>
</font>
<span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">
&#1578;&#1575;&#1585;&#1610;&#1582; &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577;:</span><font face="Times New Roman" style="font-size: 16pt"><span lang="AR-EG" style="line-height: 150%">&nbsp;</span></font></p>
                
<p dir="rtl">&nbsp;</p>
                
</body>

</html>