<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Language" content="en-us">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<title>CB-171-r0a&nbsp;&nbsp; </title>
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-bottom:.0001pt;
	font-size:22.0pt;
	font-family:Arial;
	font-variant:small-caps; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:10.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
div.Section1
	{page:Section1;}
h5
	{margin-top:0cm;
	margin-right:136.0pt;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:right;
	text-indent:-22.5pt;
	page-break-after:avoid;
	tab-stops:list 120.4pt 136.0pt;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	}
h2
	{margin-bottom:.0001pt;
	text-align:right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.0/css/all.min.css">
<style>
    @import url('https://fonts.googleapis.com/css2?family=Cairo:wght@300;400;500;600;700&display=swap');

    body {
      font-family: 'Cairo', 'Outfit', sans-serif;
      direction: rtl;
    }

    .header-text-left {
      text-align: right;
    }

    .header-text-right {
      text-align: left;
    }

    .search-input {
      padding: 16px 50px 16px 20px;
    }

    .search-icon {
      right: 20px;
      left: auto;
    }

    .link-card {
      text-align: right;
    }

    .link-card:hover {
      transform: translateX(-4px) translateY(-2px);
    }
    
    .ticker-banner {
      flex-direction: row;
    }
  </style>
</head>

<body background="../../images/approved%20mark.jpg" dir="rtl">
<div class="app-container">
<div class="top-bar">
      <a href="../../index.htm" class="lang-switch">
        <i class="fa-solid fa-globe"></i>
        <span>English Version</span>
      </a>
    </div>

    <!-- Header Section -->
    <header class="header-section">
      <div class="header-text-left">
        <span class="org-hierarchy">وزارة الكهرباء والطاقة المتجددة</span>
        <h1 class="org-name">الشركة القابضة لكهرباء مصر</h1>
        <span class="org-subname">المنطقة الجنوبية - منطقة كهرباء مصر الوسطى - إدارة الشئون الفنية</span>
      </div>

      <div class="logo-container">
        <div class="logo-glow-wrapper">
          <img src="../../images/eetc_logo.jpg" alt="EETC Logo" class="main-logo">
        </div>
        
      </div>

      <div class="header-text-right">
        <span class="org-hierarchy">قطاع تطوير نظم إجراءات الصيانة ومراقبة الجودة</span>
        <h2 class="org-name">نظام معلومات إجراءات الصيانة</h2>
        <span class="org-subname">الإدارة العامة لتطوير نظم إجراءات الصيانة</span>
      </div>
    </header>


    <!-- Navigation Menu Buttons -->
    <nav class="main-nav">
      <a href="../../arabic_web/Ar_whatsnew/Ar_whatsnew.htm" class="nav-btn">
        <i class="fa-solid fa-bullhorn"></i>
        <span>ما هو الجديد</span>
      </a>
      <a href="../../arabic_web/Ar_about/docs%20status/Ar_status.htm" class="nav-btn">
        <i class="fa-solid fa-chart-line"></i>
        <span>موقف المستندات</span>
      </a>
      <a href="../../arabic_web/Ar_forms/A_form.htm" class="nav-btn">
        <i class="fa-solid fa-file-invoice"></i>
        <span>النماذج</span>
      </a>
      <a href="../../arabic_web/Ar_about/Ar_about.htm" class="nav-btn">
        <i class="fa-solid fa-circle-info"></i>
        <span>ما هو الـ MPIS</span>
      </a>
      <a href="../../arabic_web/Ar_admin_inst/Ar_admin_inst.htm" class="nav-btn">
        <i class="fa-solid fa-sliders"></i>
        <span>التعليمات الإدارية</span>
      </a>
      <a href="../../arabic_web/Ar_draf_docs/Ar_draf_doc.htm" class="nav-btn">
        <i class="fa-solid fa-file-signature"></i>
        <span>مسودة المستندات</span>
      </a>
      <a href="../../arabic_web/Ar_Coordinators/Ar_MPIS_Coord_main%20Page.htm" class="nav-btn">
        <i class="fa-solid fa-users-gear"></i>
        <span>المنسقون</span>
      </a>
      <a href="../../arabic_web/Ar_tech_resource/Ar_tech_resource.htm" class="nav-btn">
        <i class="fa-solid fa-folder-open"></i>
        <span>قاعدة البيانات</span>
      </a>
    </nav>
</div>


<FONT SIZE=2>

<table border="1" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="667" align="right" height="1">
  <tr>
    <td width="665" dir="rtl" style="border-style: none; border-width: medium" colspan="3" height="35">
    <p align="center" style="margin-top: 0; margin-bottom: 0">
    <span lang=AR-SA
style='mso-ansi-font-size:18.0pt;font-family:"Traditional Arabic";
font-variant:normal;text-transform:uppercase; font-weight:700'>
    <font style="font-size: 22pt">&#1606;&#1592;&#1575;&#1605;
&#1605;&#1593;&#1604;&#1608;&#1605;&#1575;&#1578; &#1573;&#1580;&#1585;&#1575;&#1569;&#1575;&#1578;
&#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577;</font></span></td>
  </tr>
  <tr>
    <td width="54" dir="rtl" style="border-style: none; border-width: medium" height="1" rowspan="6" valign="bottom">

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Traditional Arabic" SIZE="2">
<img border="0" src="../../images/mpis-1.gif" width="51" height="167"></font></td>
    <td width="159" dir="rtl" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1" height="1" align="right">
    <p style="margin-top: 0; margin-bottom: 0"><font style="font-size: 22pt">
    <span lang=AR-SA style='mso-ansi-font-size:20.0pt;mso-bidi-font-size:
  22.0pt;font-family:"Traditional Arabic";font-variant:normal;text-transform:
  uppercase; font-weight:700'>&nbsp;&#1588;&#1585;&#1603;&#1575;&#1578; </span>
    <span lang=ar-eg style='mso-ansi-font-size:20.0pt;mso-bidi-font-size:
  22.0pt;font-family:"Traditional Arabic";font-variant:normal;text-transform:
  uppercase; font-weight:700'>&#1575;&#1604;&#1573;&#1606;&#1578;&#1575;&#1580;</span></font></td>
    <td width="448" dir="rtl" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium" height="1" align="right">
    <p style="margin-top: 0; margin-bottom: 0">
    <span lang=AR-SA style='mso-ansi-font-size:20.0pt;mso-bidi-font-size:
  22.0pt;font-family:"Traditional Arabic";font-variant:normal;text-transform:
  uppercase; font-weight:700' dir="rtl"><font style="font-size: 22pt">&nbsp;&#1573;&#1580;&#1600;&#1585;&#1575;&#1569;&#1575;&#1578; &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1600;&#1577;</font></span></td>
  </tr>
  <tr>
    <td WIDTH="195" VALIGN="middle" HEIGHT="13" dir="rtl" align="right">
    <p dir="rtl" align="right" style="margin-top:0; margin-bottom:0">
<span dir="rtl">
<FONT SIZE=2 face="Traditional Arabic">
    <span lang="ar-eg">&nbsp;&#1585;&#1602;&#1605; &#1575;&#1604;&#1605;&#1587;&#1578;&#1606;&#1583;:</span></font><b><FONT face="Traditional Arabic"><span lang="ar-sa">&nbsp;</span><span lang="ar-eg">&nbsp;
</span>
    <span lang="ar-sa">
    &nbsp;</span></font></b></span><FONT SIZE=2><span dir="rtl"><b><font face="Arial" size="2">CB-171-r0a</font></b></span></font><span dir="rtl"><b><FONT face="Traditional Arabic"><span lang="ar-eg">&nbsp;&nbsp; </span></font>
</b></span></td>
    <td width="447" dir="rtl" style="border-left-style: solid; border-left-width: 1; border-right-color: #111111; border-top-style: solid; border-top-width: 1; border-bottom-style: solid; border-bottom-width: 1" rowspan="3" valign="top" height="26" align="right">
    <p class="MsoNormal" dir="RTL" style="text-align:right;direction:rtl;unicode-bidi:
embed; margin-top:0; margin-bottom:0"><b><span lang="ar-eg">
    <font face="Traditional Arabic">&#1575;&#1604;&#1605;&#1593;&#1583;&#1577;:</font></span></b></p>

<FONT SIZE=2>

    <p class="MsoNormal" dir="RTL" style="direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font size="4"><span lang="ar-eg"><b>
    <span style="font-family: Traditional Arabic">&nbsp;&#1575;&#1604;&#1602;&#1608;&#1575;&#1591;&#1593; &#1575;&#1604;&#1603;&#1607;&#1585;&#1576;&#1610;&#1577;</span></b></span><b><span style="font-family: Traditional Arabic">
    </span></b></font><b><font face="Verdana" size="2">GIS</font><font size="4"><span lang="ar-eg" style="font-family: Traditional Arabic"> 
    &#1580;&#1607;&#1583; 220 &#1603; &#1601;</span></font></b></p>
    <p style="margin-top: 0; margin-bottom: 0" align="right">

<font size="4">

    <span lang="ar-eg"><b>
    <span style="font-family: Traditional Arabic">&nbsp;</span></b></span></font><b><span style="font-family: Verdana">GSPK-200T1 </span></b>
    <p style="margin-top: 0; margin-bottom: 0" align="right">

<b><span style="font-family: Verdana">&nbsp;Toshiba</span></b></font></td>
  </tr>
  <tr>
    <td WIDTH="195" VALIGN="middle" HEIGHT="1" dir="rtl" align="right">
    <p align="right" style="margin-top:0; margin-bottom:0">
    <span dir="rtl">
    <font face="Traditional Arabic"><span lang="ar-eg">
    <font size="2">&nbsp;&#1589;&#1575;&#1583;&#1585;&#1577; &#1575;&#1604;&#1609;:</font> </span></font><b><span lang="ar-eg">
    <font face="Traditional Arabic" style="font-size: 13pt">&#1605;&#1581;&#1591;&#1577; &#1603;&#1607;&#1585;&#1576;&#1575;&#1569; &#1571;&#1587;&#1610;&#1608;&#1591; 
    &#1575;&#1604;&#1580;&#1583;&#1610;&#1583;&#1577;</font></span></b><FONT SIZE=2>

  </font>

    </span></td>
  </tr>
  <tr>
    <td WIDTH="195" VALIGN="middle" HEIGHT="1" dir="rtl" align="right">
    <p dir="rtl" align="right" style="margin-top:0; margin-bottom:0">
    <span dir="rtl">
    <font face="Traditional Arabic"><span lang="ar-eg">
    &nbsp;<font size="2">&#1575;&#1604;&#1605;&#1608;&#1602;&#1601;:</font></span><font size="2"> </font></font>
    </span>

<FONT SIZE=2>

    <span dir="rtl">
    <b>
    <span lang="ar-eg">
    <FONT face="Andalus">
    &nbsp;</font></span><FONT face="Andalus" size="4">&nbsp;&nbsp;&nbsp;&nbsp;
    <span lang="ar-eg">
    &nbsp;</span>&nbsp; </font></b></span></font><span lang="ar-sa" dir="rtl"><b><font face="Andalus" size="4">
    &#1605;&#1593;&#1578;&#1605;</span><span lang="ar-eg" dir="rtl">&#1600;</span><span lang="ar-sa" dir="rtl">&#1583;</span></font></b></td>
  </tr>
  <tr>
    <td WIDTH="195" VALIGN="middle" HEIGHT="13" dir="rtl" align="right">
    <p dir="rtl" align="right" style="margin-top:0; margin-bottom:0">
<span dir="rtl">
<FONT face="Traditional Arabic">
    <span lang="ar-eg"><font size="2">&nbsp;&#1578;&#1575;&#1585;&#1610;&#1582; &#1575;&#1604;&#1575;&#1593;&#1578;&#1605;&#1575;&#1583;</font></span></font><font size="2"><span lang="ar-sa"><FONT face="Traditional Arabic">: </font>
    </span></font><b>
    <font size="2" face="Traditional Arabic">
    <span lang="ar-sa">
    &nbsp;&nbsp;</span><span lang="ar-eg">&nbsp;&nbsp; </span>
<span lang="ar-sa">11 &#1610;&#1608;&#1604;&#1610;&#1608; 2004</span></font></b></span></td>
    <td width="447" dir="rtl" style="border-right-color: #111111; border-right-width: 1; border-bottom-color: #111111; border-bottom-width: 1" rowspan="2" height="1" valign="top" align="right">
  <p class=SubHead style='margin-bottom:0cm;margin-bottom:0;
  text-align:right;direction:rtl;unicode-bidi:embed; margin-top:0' dir="rtl"><span dir="rtl"><font size="3">
  <b>
  <span lang=AR-SA
  style='mso-ansi-font-size:12.0pt;font-family:"Times New Roman";
  font-variant:normal'>&nbsp;</span><font face="Traditional Arabic"><span lang=AR-SA
  style='mso-ansi-font-size:12.0pt;font-variant:normal'>&#1575;&#1604;&#1573;&#1580;&#1585;&#1575;&#1569;</span><span lang=ar-eg
  style='mso-ansi-font-size:12.0pt;font-variant:normal'>:</span></font></b></font></span></p>
  <p class=SubHead style='margin-bottom:0cm;margin-bottom:0;
  text-align:right;direction:rtl;unicode-bidi:embed; margin-top:0' dir="rtl"><span dir="rtl"><font size="3">
  <span lang=AR-SA
  style='mso-ansi-font-size:12.0pt;font-family:"Times New Roman";
  font-variant:normal'>:</span></font></span><b><span lang="AR-SA" style="font-family: Traditional Arabic"><font style="font-size: 16pt">&#1575;&#1582;&#1578;&#1576;&#1575;&#1585; &#1606;&#1587;&#1576;&#1577; &#1581;&#1580;&#1605; &#1594;&#1575;&#1586; </font></span>
    <font face="Verdana" size="2"><span dir="LTR">SF6</span></font><FONT SIZE=2><span style="font-family: Traditional Arabic"><font style="font-size: 16pt">
    </font></span>
  </font>

  <span lang="AR-SA"><font face="Traditional Arabic" style="font-size: 16pt">
  &#1576;&#1575;&#1587;&#1578;&#1582;&#1583;&#1575;&#1605; &#1580;&#1607;&#1575;&#1586; </font></span>
  <font face="Traditional Arabic" style="font-size: 16pt"><span lang="AR-SA">&#1591;&#1585;&#1575;&#1586;</span></font><font size="4"><span lang="AR-SA" style="font-family: Times New Roman"> </span> </font></b>

<FONT style="font-size: 9pt">

  <b><span dir="LTR">
    <font face="Verdana">(DILO)</font></span><span style="font-family: Verdana"> </span><span dir="LTR">
  <font face="Verdana">
    3-0<span lang="ar-sa">27</span>-R00</font></span></b></font><span lang="ar-sa" dir="LTR"><b><font face="Verdana" style="font-size: 9pt">2</font></b></span></p>
    </td>
  </tr>
  <tr>
    <td WIDTH="195" VALIGN="middle" HEIGHT="1" dir="rtl" align="right">
    <p dir="rtl" align="right" style="margin-top:0; margin-bottom:0">
    <span dir="rtl">
    <font face="Traditional Arabic" size="2"><span lang="ar-eg">
    &nbsp;&#1578;&#1575;&#1585;&#1610;&#1582; &#1575;&#1604;&#1605;&#1585;&#1575;&#1580;&#1593;&#1577; &#1575;&#1604;&#1578;&#1575;&#1604;&#1610;&#1577;</span>
    <span lang="ar-sa">: &#1610;&#1608;&#1604;&#1610;&#1608; 2009</span></font></span></td>
  </tr>
</table>

  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  </font>

<FONT SIZE=4 face="Times New Roman">

<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="text-transform: uppercase" lang="ar-sa">&nbsp;</span></p>
  </font>

  <p class="Heading" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0" align="right">
  <font size="6">
  <span lang="ar-eg" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700">&nbsp; </span>
  <span lang="AR-SA" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700" dir="rtl">&#1605;&#1602;&#1583;&#1605;&#1600;&#1577;</span></font></p>

  <blockquote>

  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  <span lang="ar-eg"><font face="Traditional Arabic" style="font-size: 16pt">&#1607;&#1584;&#1575; 
  &#1575;&#1604;&#1605;&#1587;&#1578;&#1606;&#1583; &#1578;&#1605; &#1573;&#1593;&#1583;&#1575;&#1583;&#1607; &#1576;&#1608;&#1575;&#1587;&#1591;&#1577; &#1575;&#1604;&#1587;&#1610;&#1583; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/ &#1605;&#1581;&#1605;&#1608;&#1583; &#1575;&#1581;&#1605;&#1583; &#1605;&#1581;&#1605;&#1608;&#1583; &#1608;&#1578;&#1605; &#1575;&#1582;&#1578;&#1576;&#1575;&#1585;&#1607; &#1576;&#1608;&#1575;&#1587;&#1591;&#1577; &#1603;&#1604; 
  &#1605;&#1606; &#1575;&#1604;&#1587;&#1610;&#1583; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/ &#1593;&#1604;&#1609; &#1581;&#1587;&#1610;&#1606; &#1601;&#1585;&#1575;&#1580; &#1608;&#1575;&#1604;&#1587;&#1610;&#1583; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/ &#1605;&#1581;&#1605;&#1608;&#1583; &#1601;&#1610;&#1589;&#1604; &#1605;&#1581;&#1605;&#1583; &#1610;&#1608;&#1605; 24 &#1571;&#1576;&#1585;&#1610;&#1604; 
  2004 &#1576;&#1605;&#1581;&#1591;&#1577; &#1603;&#1607;&#1585;&#1576;&#1575;&#1569; &#1571;&#1587;&#1610;&#1608;&#1591; &#1575;&#1604;&#1580;&#1583;&#1610;&#1583;&#1577; &#1608;&#1576;&#1605;&#1608;&#1575;&#1601;&#1602;&#1577; &#1575;&#1604;&#1587;&#1610;&#1583; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/ &#1593;&#1576;&#1583; &#1575;&#1604;&#1606;&#1575;&#1589;&#1585; &#1605;&#1593;&#1585;&#1608;&#1601; &#1575;&#1581;&#1605;&#1583; 
  &#1605;&#1583;&#1610;&#1585; &#1593;&#1575;&#1605; &#1575;&#1604;&#1605;&#1581;&#1591;&#1577; &#1608;&#1578;&#1605; &#1575;&#1593;&#1578;&#1605;&#1575;&#1583;&#1607; &#1605;&#1606; &#1575;&#1604;&#1587;&#1610;&#1583; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/ &#1605;&#1581;&#1605;&#1583; &#1580;&#1605;&#1575;&#1604; &#1575;&#1604;&#1583;&#1610;&#1606; &#1585;&#1574;&#1610;&#1587; &#1602;&#1591;&#1575;&#1593; &#1575;&#1604;&#1605;&#1581;&#1591;&#1577;</font></span></p>
</blockquote>
<FONT SIZE=6>

  <p class="Heading" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  <b>
  <span style="font-family: Traditional Arabic">
  <span lang="ar-eg">&nbsp;</span>&nbsp;</span></b></font><b><FONT SIZE=6><span lang="AR-SA" style="font-family: Traditional Arabic">&#1575;&#1581;&#1578;&#1610;&#1575;&#1591;&#1575;&#1578; 
  &#1575;&#1604;&#1571;&#1605;&#1600;&#1575;&#1606;</span></font></b></p>
  <blockquote>
  <ul>
    <li dir="rtl">

  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic" dir="RTL">
  &#1601;&#1589;&#1604; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1575;&#1604;&#1605;&#1585;&#1575;&#1583; &#1575;&#1582;&#1578;&#1576;&#1575;&#1585; </span>
  <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
  &#1606;&#1587;&#1576;&#1577; &#1581;&#1580;&#1605; &#1594;&#1575;&#1586;<b> </b></span>
  <font face="Verdana" size="2"><span dir="LTR">SF6</span></font><b><span style="font-size: 16.0pt; font-family: Traditional Arabic">
  </span></b>
  <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
  &#1604;&#1607; &#1608;&#1603;&#1584;&#1604;&#1603; &#1601;&#1578;&#1581; &#1587;&#1603;&#1606;&#1578;&#1610; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581;</span></p>
    </li>
    <li dir="rtl">
<p class="text" dir="rtl" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right; TEXT-KASHIDA: 0%; margin-top:0; margin-bottom:0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic" dir="RTL">
&#1601;&#1578;&#1581; &#1571;&#1605;&#1585; &#1588;&#1594;&#1604;&nbsp; .</span></p>
                  </li>
    <li dir="rtl">
<p class="text" dir="rtl" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right; TEXT-KASHIDA: 0%; margin-top:0; margin-bottom:0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic" dir="RTL">
&#1578;&#1587;&#1608;&#1610;&#1585; &#1605;&#1603;&#1575;&#1606; &#1575;&#1604;&#1593;&#1605;&#1604;</span><span lang="ar-eg" style="font-size: 16.0pt; font-family: Traditional Arabic" dir="RTL"> 
&#1608;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic" dir="RTL">&#1608;&#1590;&#1593; 
&#1604;&#1575;&#1601;&#1578;&#1575;&#1578; &#1575;&#1604;&#1578;&#1581;&#1584;&#1610;&#1585; &#1575;&#1604;&#1604;&#1575;&#1586;&#1605;&#1577;.</span></p>
                  </li>
    <li dir="rtl">
<p class="text" dir="rtl" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right; TEXT-KASHIDA: 0%; margin-top:0; margin-bottom:0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic" dir="RTL">
&#1575;&#1578;&#1576;&#1575;&#1593; &#1578;&#1593;&#1604;&#1610;&#1605;&#1575;&#1578;  </span>
<span lang="ar-eg" style="font-size: 16.0pt; font-family: Traditional Arabic" dir="RTL">
&#1575;&#1604;&#1587;&#1604;&#1575;&#1605;&#1577;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic" dir="RTL"> &#1608;&#1575;&#1604;&#1589;&#1581;&#1577; &#1575;&#1604;&#1605;&#1607;&#1606;&#1610;&#1577; &#1604;&#1587;&#1604;&#1575;&#1605;&#1577; &#1575;&#1604;&#1571;&#1601;&#1585;&#1575;&#1583; &#1608;&#1575;&#1604;&#1605;&#1593;&#1583;&#1575;&#1578; .</span></p>
                  </li>
</ul>
</blockquote>

  <p class="Heading" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  <font size="6">
  <span lang="ar-eg" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700">
  &nbsp;</span><span lang="AR-SA" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700">&#1575;&#1604;&#1593;&#1583;&#1583; &#1608;&#1575;&#1604;&#1571;&#1583;&#1608;&#1575;&#1578; &#1608;&#1575;&#1604;&#1571;&#1580;&#1607;&#1586;&#1577; &#1575;&#1604;&#1605;&#1587;&#1578;&#1582;&#1583;&#1605;&#1577;</span></font></p>
  <blockquote>
                <ul>
                  <li dir="rtl">
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">

  <font style="font-size: 16pt" face="Traditional Arabic" SIZE="2">
  <span lang="AR-SA" style="line-height: 150%">&#1580;&#1607;&#1575;&#1586; &#1602;&#1610;&#1575;&#1587; &#1606;&#1587;&#1576;&#1577; &#1581;&#1580;&#1605; &#1594;&#1575;&#1586;</span><span style="line-height: 150%"> </span></font>
  <span style="line-height: 150%">

  <font face="Verdana" size="2">
  SF6</font></span><font style="font-size: 16pt" face="Traditional Arabic" SIZE="2"><span lang="AR-SA" style="line-height: 150%"> </span><span lang="AR-EG" style="line-height: 150%">&nbsp;</span><span lang="ar-sa" style="line-height: 150%">&#1591;&#1585;&#1575;&#1586;
</span></font><span dir="LTR"><font face="Verdana" size="2">DILO)</font></span><FONT SIZE=2><span style="font-family: Verdana">
</span>
  </font>
                  <span dir="LTR"><font face="Verdana" size="2">3-0<span lang="ar-sa">27</span>-R00<span lang="ar-sa">2</span></font><font face="Traditional Arabic" style="font-size: 16pt"><b>
</b></font></span>
                  </p>
                  </li>
                  <li dir="rtl">
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
<span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic" dir="RTL">
&#1575;&#1604;&#1608;&#1589;&#1604;&#1577; &#1575;&#1604;&#1605;&#1593;&#1583;&#1577; &#1604;&#1584;&#1604;&#1603; &#1575;&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585;.</span></p>
                  </li>
                  <li dir="rtl">
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
<span lang="AR-SA" style="font-family: Traditional Arabic; font-weight: normal; font-size: 16pt" dir="RTL">
&#1605;&#1601;&#1578;&#1575;&#1581; &#1576;&#1604;&#1583;&#1610; &#1585;&#1602;&#1605; (17)</span></p>
                  </li>
                  <li dir="rtl">
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
<span lang="AR-SA" style="font-family: Traditional Arabic; font-size: 16pt">&#1580;&#1607;&#1575;&#1586; 
&#1578;&#1581;&#1587;&#1587; &#1578;&#1607;&#1585;&#1576; &#1594;&#1575;&#1586; </span>
<font face="Verdana" size="2"><span dir="LTR">SF6</span></font><b><font face="Traditional Arabic"><span lang="AR-SA" style="font-size: 16pt"> 
&#1591;&#1585;&#1575;&#1586; </span></font></b><font face="Verdana" size="2"><span dir="LTR">TIF5050</span></font></p>
                  </li>
</ul>
</blockquote>
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
<span dir="rtl">
<FONT SIZE=6>
<span lang="ar-eg" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700">
&nbsp;</span><span lang="AR-SA" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700">&#1582;&#1591;&#1608;&#1575;&#1578; &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1600;&#1577; &#1575;&#1604;&#1605;&#1591;&#1604;&#1608;&#1576; &#1578;&#1606;&#1601;&#1610;&#1584;&#1607;&#1575;</span></font></span></p>
                <blockquote>
                <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="93%" height="35">
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p style="margin-top: 0; margin-bottom: 0">
                    <span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">
                    &#1575;&#1594;&#1604;&#1602; &#1575;&#1604;&#1589;&#1605;&#1575;&#1605; &#1585;&#1602;&#1605; </span>
                    <font face="Verdana" size="2">
                    <span dir="LTR">A-75</span></font><font face="Traditional Arabic"><span style="font-size: 16pt">
                    </span></font>
                    <span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">
                    &#1583;&#1575;&#1582;&#1604; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1575;&#1604;&#1605;&#1585;&#1575;&#1583; &#1573;&#1580;&#1585;&#1575;&#1569; &#1575;&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585;&#1578; &#1593;&#1604;&#1610;&#1607; .</span></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p style="margin-top: 0; margin-bottom: 0">
                    <span lang="ar-sa">
                    <font face="Traditional Arabic" style="font-size: 16pt">1.</font></span></td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    </td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p></p>
                    <p></p>
                    <p>
                    </td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1578;&#1571;&#1603;&#1583; &#1605;&#1606; &#1575;&#1604;&#1589;&#1605;&#1575;&#1605; &#1585;&#1602;&#1605;</span><font face="Traditional Arabic"><span lang="ar-eg" style="font-size: 16pt" dir="LTR">
                    </span>
                    </font>
                    <font face="Verdana" size="2"><span dir="LTR">A-7<span lang="ar-eg">6</span></span></font><font face="Traditional Arabic"><span dir="LTR" style="font-size: 16.0pt"><b>&nbsp;
                    </b></span>
                    </font>
                    <span style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &nbsp;<span lang="AR-SA">&#1571;&#1606;&#1607; &#1605;&#1594;&#1604;&#1602; </span></span>
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1583;&#1575;&#1582;&#1604; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1575;&#1604;&#1605;&#1585;&#1575;&#1583; &#1573;&#1580;&#1585;&#1575;&#1569; &#1575;&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585;&#1578; &#1593;&#1604;&#1610;&#1607; </span>
                    </td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">2.</span></font></td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1601;&#1603; &#1575;&#1604;&#1591;&#1576;&#1607; &#1585;&#1602;&#1605;</span><font face="Traditional Arabic"><span lang="AR-SA" dir="LTR" style="font-size: 16.0pt">
                    </span>
                    </font>
                    <font face="Verdana" size="2"><span dir="LTR">A-77</span></font><font face="Traditional Arabic"><span dir="LTR" style="font-size: 16.0pt"><b>
                    </b></span>
                    </font>
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1583;&#1575;&#1582;&#1604; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1575;&#1604;&#1605;&#1585;&#1575;&#1583; &#1573;&#1580;&#1585;&#1575;&#1569; &#1575;&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585;&#1578; &#1593;&#1604;&#1610;&#1607;</span></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">3.</span></font></td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1578;&#1571;&#1603;&#1583; &#1605;&#1606; &#1593;&#1583;&#1605; &#1608;&#1580;&#1608;&#1583; &#1578;&#1587;&#1585;&#1576; &#1594;&#1575;&#1586; </span>
                    <font face="Verdana" size="2"><span dir="LTR">SF6</span></font><span style="font-size: 16.0pt; font-family: Traditional Arabic"><b> </b>
                    <span lang="AR-SA">&#1576;&#1573;&#1587;&#1578;&#1582;&#1583;&#1575;&#1605;<b> </b>
                    </span></span>
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1580;&#1607;&#1575;&#1586; &#1578;&#1581;&#1587;&#1587; &#1578;&#1607;&#1585;&#1576; &#1594;&#1575;&#1586; </span>
                    <font face="Verdana" size="2"><span dir="LTR">SF6</span></font><b><span style="font-size: 16.0pt; font-family: Traditional Arabic">
                    <span lang="AR-SA">&#1591;&#1585;&#1575;&#1586; </span></span></b>
                    <font face="Verdana" size="2"><span dir="LTR">
                    TIF5050</span></font></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">4.</span></font></td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1579;&#1576;&#1578; &#1575;&#1604;&#1608;&#1589;&#1604;&#1577; </span><span dir="LTR">
                    <font size="2" face="Verdana">(DILO-Coupling 
                    DN8)</font></span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
                    &#1575;&#1604;&#1605;&#1593;&#1583;&#1577; &#1604;&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585; &#1605;&#1603;&#1575;&#1606; &#1575;&#1604;&#1591;&#1576;&#1607; &#1585;&#1602;&#1605;</span><font face="Traditional Arabic"><span lang="AR-SA" dir="LTR" style="font-size: 16.0pt">
                    </span>
                    </font>
                    <font size="2" face="Verdana"><span lang="EN-GB" dir="LTR">A-77</span></font><font face="Traditional Arabic"><span lang="EN-GB" dir="LTR" style="font-size: 16.0pt"><b>
                    </b></span>
                    </font>
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1583;&#1575;&#1582;&#1604;
                    &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1575;&#1604;&#1605;&#1585;&#1575;&#1583; &#1573;&#1580;&#1585;&#1575;&#1569; &#1575;&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585;&#1578; &#1593;&#1604;&#1610;&#1607; 
                    &nbsp;.</span></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">5.</span></font></td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <h3 dir="RTL"><span style="font-weight: 400">
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1579;&#1576;&#1578; &#1582;&#1585;&#1591;&#1608;&#1605; &#1575;&#1604;&#1578;&#1608;&#1589;&#1610;&#1604;</span><span style="font-family: Traditional Arabic" lang="AR-SA"><font style="font-size: 16pt">
                    </font></span><span dir="LTR">
                    <font size="2" face="Verdana">(Connecting hose 2000 
                    mm (order  no. 6-1021-R020))</font></span><span style="font-family: Verdana"><font size="2">
                    </font></span></span>
                    <span style="font-weight: 400; font-size:16.0pt; font-family:Traditional Arabic" lang="AR-SA">&#1601;&#1609;
                    &#1575;&#1604;&#1608;&#1589;&#1604;&#1577;</span><span dir="LTR" style="font-weight: 400"><font size="2" face="Verdana">(DILO-Coupling DN8)</font></span></h3>
                    </td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">6.</span></font></td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <h3 dir="RTL">
                    <span style="font-weight: 400; font-size: 16.0pt; font-family: Traditional Arabic" lang="AR-SA">
                    &#1579;&#1576;&#1578; &#1582;&#1585;&#1591;&#1608;&#1605; &#1575;&#1604;&#1578;&#1608;&#1589;&#1610;&#1604;</span><span style="font-weight: 400; font-family: Traditional Arabic" lang="AR-SA"><font style="font-size: 16pt">
                    </font></span><b><span dir="LTR" style="font-weight: 400">
                    <font size="2" face="Verdana">(Connecting hose 2000 
                    mm (order  no.</font></span><font size="2" face="Verdana"><span dir="LTR" style="font-weight: 400"> 
                    6-1021-R020))</span></font><span style="font-family: Verdana"><font size="2">
                    </font>
                    </span></b>
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic; font-weight: 400">
                    &#1601;&#1609; &#1606;&#1602;&#1591;&#1577; &#1575;&#1604;&#1583;&#1582;&#1608;&#1604; &#1593;&#1604;&#1609; &#1580;&#1607;&#1575;&#1586; &#1575;&#1604;&#1573;&#1582;&#1578;&#1576;&#1575;&#1585;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    </span><span style="font-weight: 400" dir="LTR">
                    <font size="2" face="Verdana">(Inlet of the device 
                    with plug connection)</font></span></h3>
                    </td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">7.</span></font></td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <h2 dir="RTL">
                    <font face="Traditional Arabic">
                    <span lang="AR-SA" style="font-size: 16.0pt; ">&nbsp;&#1588;&#1594;&#1604; 
                    &#1580;&#1607;&#1575;&#1586; &#1575;&#1604;&#1573;&#1582;&#1578;&#1576;&#1575;&#1585; &#1605;&#1606; &#1605;&#1601;&#1578;&#1575;&#1581; </span>
                    </font><span dir="LTR">
                    <font size="2" face="Verdana">On/Off button</font></span><font face="Traditional Arabic"><span lang="AR-SA" style="font-size: 16.0pt; "> 
                    .</span></font></h2>
                    </td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">8.</span></font></td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic; font-weight: normal">
                    &#1575;&#1601;&#1578;&#1581; &#1575;&#1604;&#1589;&#1605;&#1575;&#1605; &#1585;&#1602;&#1605; </span>
                    <font face="Traditional Arabic" style="font-size: 16pt"><span dir="LTR">A-75</span></font><span style="font-size: 16.0pt; font-family: Traditional Arabic; font-weight: normal">
                    <span lang="AR-SA">&#1583;&#1575;&#1582;&#1604; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1575;&#1604;&#1605;&#1585;&#1575;&#1583; &#1573;&#1580;&#1585;&#1575;&#1569; &#1575;&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585;&#1578; &#1593;&#1604;&#1610;&#1607; 
                    &#1601;&#1578;&#1581;&#1577; &#1589;&#1594;&#1610;&#1585;&#1577;</span></span></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">9.</span></font></td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic; font-weight: normal">
                    &#1575;&#1601;&#1578;&#1581; &#1575;&#1604;&#1589;&#1605;&#1575;&#1605; &#1585;&#1602;&#1605; </span>
                    <font face="Traditional Arabic" style="font-size: 16pt"><span dir="LTR">A-76</span></font><span style="font-size: 16.0pt; font-family: Traditional Arabic; font-weight: normal">
                    <span lang="AR-SA">&#1583;&#1575;&#1582;&#1604; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1575;&#1604;&#1605;&#1585;&#1575;&#1583; &#1573;&#1580;&#1585;&#1575;&#1569; &#1575;&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585;&#1578; &#1593;&#1604;&#1610;&#1607; 
                    &#1601;&#1578;&#1581;&#1577; &#1589;&#1594;&#1610;&#1585;&#1577;</span></span></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">10.</span></font></td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1578;&#1575;&#1603;&#1583; &#1605;&#1606; &#1593;&#1583;&#1605; &#1608;&#1580;&#1608;&#1583; &#1578;&#1587;&#1585;&#1576; &#1594;&#1575;&#1586; </span>
                    <font face="Traditional Arabic" style="font-size: 16pt"><span dir="LTR">SF6</span></font><b><span style="font-size: 16.0pt; font-family: Traditional Arabic">
                    <span lang="AR-SA">&#1576;&#1573;&#1587;&#1578;&#1582;&#1583;&#1575;&#1605; </span></span></b>
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1580;&#1607;&#1575;&#1586; &#1578;&#1581;&#1587;&#1587; &#1578;&#1607;&#1585;&#1576; &#1594;&#1575;&#1586; </span>
                    <font face="Traditional Arabic" style="font-size: 16pt"><span dir="LTR">SF6</span></font><b><span style="font-size: 16.0pt; font-family: Traditional Arabic">
                    <span lang="AR-SA">&#1591;&#1585;&#1575;&#1586; </span></span></b>
                    <font face="Traditional Arabic" style="font-size: 16pt"><span dir="LTR">
                    TIF5050</span></font></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">11.</span></font></td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1575;&#1601;&#1578;&#1581; &#1589;&#1605;&#1575;&#1605; &#1580;&#1607;&#1575;&#1586; &#1575;&#1604;&#1573;&#1582;&#1578;&#1576;&#1575;&#1585; </span>
                    <font face="Verdana" size="2"><span dir="LTR">(Rinsing 
                    valve)</span></font></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">12.</span></font></td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p class="MsoNormal" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed">
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&nbsp;&#1578;&#1575;&#1603;&#1583; 
                    &#1605;&#1606; &#1582;&#1585;&#1608;&#1580; &#1575;&#1604;&#1594;&#1575;&#1586; &#1605;&#1606; </span>
                    <font face="Verdana" size="2"><span dir="LTR">(Gas drain valve (on 
                    the back side of the device ))</span></font></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">13.</span></font></td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <span style="font-weight: 400; font-size: 16.0pt; font-family: Traditional Arabic" lang="AR-SA">
                    &#1593;&#1606;&#1583; &#1579;&#1576;&#1608;&#1578; &#1602;&#1585;&#1575;&#1569;&#1577; &#1575;&#1604;&#1580;&#1607;&#1575;&#1586; &#1575;&#1604;&#1605;&#1576;&#1610;&#1606;&#1577; &#1601;&#1609; &nbsp;</span><span style="font-weight: 400"><span style="font-family: Traditional Arabic" lang="AR-SA"><font style="font-size: 16pt">(</font></span><span lang="EN-GB" dir="LTR"><font face="Traditional Arabic" style="font-size: 16pt">Digital 
                    display</font></span><span style="font-family: Traditional Arabic" lang="AR-SA"><font style="font-size: 16pt">)</font></span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
                    &#1587;&#1580;&#1604;
                    &#1602;&#1585;&#1575;&#1569;&#1577; &#1606;&#1587;&#1576;&#1577; &#1581;&#1580;&#1605; &#1594;&#1575;&#1586;</span><b><font face="Traditional Arabic"><span lang="AR-SA" dir="LTR" style="font-size: 16.0pt">
                    </span></font><span lang="EN-GB" dir="LTR">
                    <font face="Traditional Arabic" style="font-size: 16pt">SF6</font></span></b></span></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">14.</span></font></td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&nbsp;&#1575;&#1594;&#1604;&#1602; 
                    &#1575;&#1604;&#1589;&#1605;&#1575;&#1605;&#1610;&#1606;</span><span style="font-size: 16pt; font-family: Traditional Arabic" lang="AR-SA"> 
                    (</span><span style="font-size: 16pt"><font face="Traditional Arabic"><span dir="LTR">A-75, 
                    A-76</span></font></span><span style="font-size: 16pt; font-family: Traditional Arabic" lang="AR-SA"> 
                    )</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
                    &#1583;&#1575;&#1582;&#1604; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1575;&#1604;&#1605;&#1585;&#1575;&#1583; &#1573;&#1580;&#1585;&#1575;&#1569; &#1575;&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585;&#1578; &#1593;&#1604;&#1610;&#1607;.</span></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">15.</span></font></td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&nbsp;&#1575;&#1594;&#1604;&#1602;
                    &#1575;&#1604;&#1589;&#1605;&#1575;&#1605; &#1575;&#1604;&#1605;&#1608;&#1580;&#1608;&#1583; &#1593;&#1604;&#1609; &#1580;&#1607;&#1575;&#1586;
                    &#1575;&#1604;&#1573;&#1582;&#1578;&#1576;&#1575;&#1585;</span></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">16.</span></font></td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p class="MsoNormal" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed">
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1575;&#1601;&#1589;&#1604; &#1580;&#1607;&#1575;&#1586; &#1575;&#1604;&#1573;&#1582;&#1578;&#1576;&#1575;&#1585; &#1605;&#1606; &#1605;&#1601;&#1578;&#1575;&#1581; </span>
                    <font face="Traditional Arabic" style="font-size: 16pt"><span dir="LTR">On/Off 
                    button</span></font></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">17.</span></font></td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p class="MsoNormal" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed">
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1601;&#1603; &#1582;&#1585;&#1591;&#1608;&#1605; &#1575;&#1604;&#1578;&#1608;&#1589;&#1610;&#1604; </span>
                    <font face="Verdana" size="2"><span dir="LTR">(Connecting hose 
                    2000 mm (order  no. 6-1021-R020))</span></font><span style="font-size: 16.0pt; font-family: Traditional Arabic">
                    <span lang="AR-SA">&#1605;&#1606; </span></span>
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1606;&#1602;&#1591;&#1577; &#1575;&#1604;&#1583;&#1582;&#1608;&#1604;&nbsp;&#1593;&#1604;&#1609; &#1580;&#1607;&#1575;&#1586; &#1575;&#1604;&#1573;&#1582;&#1578;&#1576;&#1575;&#1585;.</span></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">18.</span></font></td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <h3 dir="RTL">
                    <span style="font-weight: 400; font-size: 16.0pt; font-family: Traditional Arabic" lang="AR-SA">
                    &#1601;&#1603; &#1582;&#1585;&#1591;&#1608;&#1605; &#1575;&#1604;&#1578;&#1608;&#1589;&#1610;&#1604; </span><span style="font-weight: 400">
                    <font size="2" face="Verdana"><span dir="LTR">
                    (Connecting hose 2000 mm (order  no. 6-1021-R020</span></font><span dir="LTR"><font size="2" face="Verdana">))</font></span><b><span style="font-size: 16.0pt; font-family: Traditional Arabic">
                    </span></b>
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1605;&#1606; &#1575;&#1604;&#1608;&#1589;&#1604;&#1577;</span><span dir="LTR"><font size="2" face="Verdana">(DILO-Coupling DN8)</font></span></span></h3>
                    </td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">19.</span></font></td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1601;&#1603; &#1575;&#1604;&#1608;&#1589;&#1604;&#1577; </span>
                    <font face="Verdana"><span dir="LTR"><font size="2">(DILO-Coupling DN8)</font><b><font size="2">
                    </font>
                    </b></span>
                    </font>
                    <span style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &nbsp;<span lang="AR-SA">&#1605;&#1606; </span></span>
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1583;&#1575;&#1582;&#1604; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1575;&#1604;&#1605;&#1585;&#1575;&#1583; &#1573;&#1580;&#1585;&#1575;&#1569; &#1575;&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585;&#1578; &#1593;&#1604;&#1610;&#1607; </span>
                    </td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">20.</span></font></td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&nbsp;<span style="font-weight: 400">&#1575;&#1585;&#1576;&#1591; 
                    &#1575;&#1604;&#1591;&#1576;&#1607; &#1585;&#1602;&#1605;</span></span><font face="Traditional Arabic"><span lang="AR-SA" dir="LTR"><font style="font-size: 16pt">
                    </font></span></font><span style="font-weight: 400">
                    <font face="Traditional Arabic" style="font-size: 16pt">
                    <span lang="EN-GB" dir="LTR">A-77</span></font><font face="Traditional Arabic"><b><span lang="EN-GB" dir="LTR" style="font-size: 16.0pt">
                    </span></b>
                    </font>
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1583;&#1575;&#1582;&#1604; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1575;&#1604;&#1605;&#1585;&#1575;&#1583; &#1573;&#1580;&#1585;&#1575;&#1569; &#1575;&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585;&#1578; &#1593;&#1604;&#1610;&#1607;</span></span></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">21</span></font></td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1578;&#1575;&#1603;&#1583; &#1605;&#1606; &#1575;&#1604;&#1589;&#1605;&#1575;&#1605; &#1585;&#1602;&#1605; </span>
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" dir="LTR">A-76</span><span dir="LTR" style="font-size: 16.0pt"><b>
                    </b></span>
                    </font>
                    <span style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &nbsp;<span lang="AR-SA">&#1571;&#1606;&#1607; &#1605;&#1594;&#1604;&#1602; </span></span>
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1583;&#1575;&#1582;&#1604; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1575;&#1604;&#1605;&#1585;&#1575;&#1583; &#1573;&#1580;&#1585;&#1575;&#1569; &#1575;&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585;&#1578; &#1593;&#1604;&#1610;&#1607;</span></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">22</span></font></td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1575;&#1601;&#1578;&#1581; &#1575;&#1604;&#1589;&#1605;&#1575;&#1605; &#1585;&#1602;&#1605; </span>
                    <font face="Traditional Arabic" style="font-size: 16pt"><span dir="LTR">A-75</span></font><span style="font-size: 16.0pt; font-family: Traditional Arabic">
                    <span lang="AR-SA">&#1583;&#1575;&#1582;&#1604; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1575;&#1604;&#1605;&#1585;&#1575;&#1583; &#1573;&#1580;&#1585;&#1575;&#1569; &#1575;&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585;&#1578; &#1593;&#1604;&#1610;&#1607;</span></span></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">23</span></font></td>
                  </tr>
                  <tr>
                    <td width="94%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <h3 dir="RTL">
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic; font-weight: 400">
                    &#1578;&#1575;&#1603;&#1583; &#1605;&#1606; &#1593;&#1583;&#1605; &#1608;&#1580;&#1608;&#1583; &#1578;&#1587;&#1585;&#1576; &#1594;&#1575;&#1586; </span>
                    <span style="font-weight: 400"><span dir="LTR">
                    <font face="Traditional Arabic" style="font-size: 16pt">SF6</font></span><span style="font-size: 16.0pt; font-family: Traditional Arabic">
                    <span lang="AR-SA">&#1576;&#1573;&#1587;&#1578;&#1582;&#1583;&#1575;&#1605; </span></span></span>
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    <span style="font-weight: 400">&#1580;&#1607;&#1575;&#1586; &#1578;&#1581;&#1587;&#1587; &#1578;&#1607;&#1585;&#1576; &#1594;&#1575;</span>&#1586;
                    </span><b><span dir="LTR" style="font-weight: 400">
                    <font face="Traditional Arabic" style="font-size: 16pt">SF6</font></span><span style="font-size: 16.0pt; font-family: Traditional Arabic">
                    <span lang="AR-SA"><span style="font-weight: 400">&#1591;&#1585;&#1575;&#1586;</span>
                    </span></span><span dir="LTR" style="font-weight: 400">
                    <font size="2" face="Verdana">TIF5050</font></span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
                    &nbsp;</span></b></h3>
                    </td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">24</span></font></td>
                  </tr>
                  </table>
                  </blockquote>
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
<span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">&#1575;&#1587;&#1605; &#1575;&#1604;&#1605;&#1608;&#1602;&#1593; 
: </span><font style="font-size: 16pt">
<span style="font-family: Traditional Arabic">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>
</font>
<span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">&#1585;&#1602;&#1605; 
</span>
<span lang="ar-eg" style="font-size: 16pt; font-family: Traditional Arabic">
&#1575;&#1604;&#1602;&#1575;&#1591;&#1593;</span><span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">: </span>
<font style="font-size: 16pt">
<span style="font-family: Traditional Arabic">&nbsp;</span></font></p>
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
<span lang="ar-eg" style="font-size: 16pt; font-family: Traditional Arabic">
&#1575;&#1587;&#1605; &#1575;</span><span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">&#1604;&#1602;&#1575;&#1574;&#1605; 
&#1576;&#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577;: </span>
<font style="font-size: 16pt">
<span style="font-family: Traditional Arabic">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>
</font>
<span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">
&#1575;&#1604;&#1578;&#1608;&#1602;&#1610;&#1593;: </span>
<font style="font-size: 16pt">
<span style="font-family: Traditional Arabic">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>
</font>
<span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">
&#1578;&#1575;&#1585;&#1610;&#1582; &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577;:</span></p>
                
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
&nbsp;</p>
                
<p class="text" dir="ltr" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
<u><b><font face="Verdana">Dimensions / Scope of supply</font></b></u></p>
                
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
&nbsp;</p>
                
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
<img border="0" src="graphics/CB-172-R0.jpg" width="649" height="444"></p>
                
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
&nbsp;</p>
                
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="100%" id="AutoNumber1" height="152">
  <tr>
    <td width="8%" height="18">
    <p align="center"><font face="Verdana"><b>Pos.</b></font></td>
    <td width="92%" height="18">
    <p align="center"><font face="Verdana"><b>Designation</b></font></td>
  </tr>
  <tr>
    <td width="8%" align="center" height="19"><font face="Verdana">1</font></td>
    <td width="92%" height="19"><font face="Verdana">&nbsp;DILO-coupling DN 20</font></td>
  </tr>
  <tr>
    <td width="8%" align="center" height="19"><font face="Verdana">2</font></td>
    <td width="92%" height="19"><font face="Verdana">&nbsp;DILO-coupling DN 8</font></td>
  </tr>
  <tr>
    <td width="8%" align="center" height="19"><font face="Verdana">3</font></td>
    <td width="92%" height="19"><font face="Verdana">&nbsp;Connecting hose 2000 
    mm (order-no. 6-1021-R020)</font></td>
  </tr>
  <tr>
    <td width="8%" align="center" height="19"><font face="Verdana">4</font></td>
    <td width="92%" height="19"><font face="Verdana">&nbsp;Digital display</font></td>
  </tr>
  <tr>
    <td width="8%" align="center" height="19"><font face="Verdana">5</font></td>
    <td width="92%" height="19"><font face="Verdana">&nbsp;Portable table 
    housing with integrated sensor and electronic part with digital display
    </font></td>
  </tr>
  <tr>
    <td width="8%" align="center" height="19"><font face="Verdana">6</font></td>
    <td width="92%" height="19"><font face="Verdana">&nbsp;On/Off button </font>
    </td>
  </tr>
  <tr>
    <td width="8%" align="center" height="19"><font face="Verdana">7</font></td>
    <td width="92%" height="19"><font face="Verdana">&nbsp;Power supply with 
    connecting cable about 2.5 m</font></td>
  </tr>
  <tr>
    <td width="8%" align="center" height="19"><font face="Verdana">8</font></td>
    <td width="92%" height="19"><font face="Verdana">&nbsp;Inlet of the device 
    with plug connection&nbsp; </font></td>
  </tr>
  <tr>
    <td width="8%" align="center" height="19"><font face="Verdana">9</font></td>
    <td width="92%" height="19"><font face="Verdana">&nbsp;Rinsing valve </font>
    </td>
  </tr>
  <tr>
    <td width="8%" align="center" height="19"><font face="Verdana">10</font></td>
    <td width="92%" height="19"><font face="Verdana">&nbsp;Gas drain valve (on 
    the back side of the device)</font></td>
  </tr>
  <tr>
    <td width="8%" align="center" height="1">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Verdana">11</font></td>
    <td width="92%" height="1">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Verdana">&nbsp;Transport 
    case (not illustrated above )</font></p>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Verdana">Width: 535 
    mm, Height: 180 mm, Depth: 470 mm, Empty weight: 3.5 kg</font></p>
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
</table>
                
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
&nbsp;</p>
                
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
&nbsp;</p>
                
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
&nbsp;</p>
                
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
&nbsp;</p>
                
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
&nbsp;</p>
                
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
<img border="0" src="graphics/cb-170-02.jpg" width="660" height="445"></p>
                
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
&nbsp;</p>
                
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
&nbsp;</p>
                
<p class="text" dir="ltr" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
&nbsp;</p>
                
<p class="text" dir="ltr" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: left; TEXT-KASHIDA: 0%; margin-left:0cm; margin-right:14.4pt; margin-top:0cm; margin-bottom:0pt">
<font face="Verdana" size="2">
<b>A-75 : Stop Valve</b></font></p>
                
<p class="text" dir="ltr" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: left; TEXT-KASHIDA: 0%; margin-left:0cm; margin-right:14.4pt; margin-top:0cm; margin-bottom:0pt">
<font face="Verdana" size="2">
<b>A-76 : Gas Supplying Valve</b></font></p>
                
<p class="text" dir="ltr" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: left; TEXT-KASHIDA: 0%; margin-left:0cm; margin-right:14.4pt; margin-top:0cm; margin-bottom:0pt">
<font face="Verdana" size="2">
<b>C-3 : Gas Pressure Gauge</b></font></p>
                
<p class="text" dir="ltr" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: left; TEXT-KASHIDA: 0%; margin-left:0cm; margin-right:14.4pt; margin-top:0cm; margin-bottom:0pt">
<font face="Verdana" size="2">
<b>C-4 : Gas Density Switches</b></font></p>
                
<p class="text" dir="ltr" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: left; TEXT-KASHIDA: 0%; margin-left:0cm; margin-right:14.4pt; margin-top:0cm; margin-bottom:0pt">
<font face="Verdana" size="2">
<b>A-77 : Cap</b></font></p>
                
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="68%" id="AutoNumber2" height="1" dir="ltr">
  <tr>
    <td width="100%" height="1" dir="ltr">
                
<p class="text" dir="ltr" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: left; TEXT-KASHIDA: 0%; margin-left:0cm; margin-right:14.4pt; margin-top:0cm; margin-bottom:0pt">
<font face="Verdana" size="2">
<b>&nbsp;&nbsp;&nbsp;&nbsp; Caution :Please keep the valve (A-75) open and the 
valve (A-76) close. 
Otherwise the three pole gas tanks may be pressurized even&nbsp;&nbsp;the pressure gauge indicates 1 bar.</b></font></p>
                
    </td>
  </tr>
</table>
                
<p class="text" dir="ltr" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
&nbsp;</p>
                
<p align="center" dir="rtl"><u><b><font face="Verdana">
<span lang="ar-sa">&#1588;&#1607;&#1575;&#1583;&#1577; &#1575;&#1582;&#1578;&#1576;&#1575;&#1585; &#1594;&#1575;&#1586; </span>SF6 <span lang="ar-sa">&#1604;&#1605;&#1593;&#1583;&#1575;&#1578; 220 &#1603; &#1601;</span></font></b></u></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-width:0; border-collapse: collapse" bordercolor="#111111" width="96%" id="AutoNumber3" height="1">
  <tr>
    <td width="12%" height="1" align="center" dir="ltr" style="border-style: none; border-width: medium" rowspan="2">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Verdana" size="2"><b>Equipment</b></font></td>
    <td width="11%" height="1" dir="ltr" style="border-style: none; border-width: medium" rowspan="2">
    <p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <font face="Verdana" size="2"><b>Date</b></font></td>
    <td width="13%" height="1" dir="ltr" style="border-style: none; border-width: medium" rowspan="2">
    <p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <font face="Verdana" size="2"><b>Ambiant</b></font></p>
    <p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <font face="Verdana" size="2"><b>Temperature<span lang="ar-sa"> </span>&nbsp;&nbsp;
    <span lang="ar-sa">&#1618; </span>C</b></font></td>
    <td width="12%" height="1" dir="ltr" style="border-style: none; border-width: medium" rowspan="2">
    <p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <font face="Verdana" size="2"><b>Dew point </b></font></p>
    <p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <font face="Verdana" size="2"><b><span lang="ar-sa">&#1618; </span>C</b></font></td>
    <td width="13%" height="1" align="center" dir="ltr" style="border-style: none; border-width: medium" rowspan="2">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Verdana" size="2"><b>Moisture</b></font></p>
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <font face="Verdana" size="2">
    <b>meas. (ppmv)</b></font></p>
    </td>
    <td width="13%" height="1" align="center" dir="ltr" style="border-style: none; border-width: medium" rowspan="2">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Verdana" size="2"><b>SF6 %</b></font></p>
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <font face="Verdana" size="2"><b>Meas. value</b></font></td>
    <td width="26%" height="1" colspan="2" dir="ltr" style="border-style: none; border-width: medium">
    <p align="center" style="margin-top: 2; margin-bottom: 2" dir="ltr">
    <font face="Verdana" size="2"><b>Decomposition Products</b></font></p>
    </td>
  </tr>
  <tr>
    <td width="13%" height="0" dir="ltr" style="border-style: none; border-width: medium">
        <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
        <font face="Verdana" size="2"><b>SO2 (ppmv)</b></font></p>
    </td>
    <td width="13%" height="0" dir="ltr" style="border-style: none; border-width: medium">
        <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
        <font face="Verdana" size="2"><b>HF (ppmv)</b></font></p>
    </td>
  </tr>
  <tr>
    <td width="12%" height="19" align="center" dir="ltr" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Verdana" size="2"><b>CB</b></font></td>
    <td width="11%" height="19" dir="ltr" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</td>
    <td width="13%" height="19" dir="ltr" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</td>
    <td width="12%" height="19" dir="ltr" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</td>
    <td width="13%" height="19" dir="ltr" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</td>
    <td width="13%" height="19" dir="ltr" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</td>
    <td width="13%" height="19" dir="ltr" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</td>
    <td width="13%" height="19" dir="ltr" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</td>
  </tr>
  <tr>
    <td width="12%" height="19" dir="ltr" style="border-style: none; border-width: medium">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Verdana" size="2"><b>CB</b></font></td>
    <td width="11%" height="19" dir="ltr" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</td>
    <td width="13%" height="19" dir="ltr" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</td>
    <td width="12%" height="19" dir="ltr" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</td>
    <td width="13%" height="19" dir="ltr" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</td>
    <td width="13%" height="19" dir="ltr" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</td>
    <td width="13%" height="19" dir="ltr" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</td>
    <td width="13%" height="19" dir="ltr" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</td>
  </tr>
  <tr>
    <td width="12%" height="19" dir="ltr" style="border-style: none; border-width: medium">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Verdana" size="2"><b>CB</b></font></td>
    <td width="11%" height="19" dir="ltr" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</td>
    <td width="13%" height="19" dir="ltr" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</td>
    <td width="12%" height="19" dir="ltr" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</td>
    <td width="13%" height="19" dir="ltr" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</td>
    <td width="13%" height="19" dir="ltr" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</td>
    <td width="13%" height="19" dir="ltr" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</td>
    <td width="13%" height="19" dir="ltr" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</td>
  </tr>
</table>
                
<p class="text" dir="ltr" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
&nbsp;</p>
                
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
<b>
<font face="Verdana" style="font-size: 16pt">
<span lang="AR-EG" style="line-height: 150%">&nbsp;</span></font><span lang="ar-sa" style="line-height: 150%"><font face="Verdana">&#1590;&#1594;&#1591; 
&#1594;&#1575;&#1586; </font></span>
<span style="line-height: 150%">
<font face="Verdana">
SF6</font><font face="Verdana" style="font-size: 16pt">

</font>
<font face="Verdana">
<span lang="ar-sa">&#1583;&#1575;&#1582;&#1604; &#1575;&#1604;&#1605;&#1601;&#1575;&#1578;&#1610;&#1581;&nbsp;&nbsp; </span></font></span></b></p>
                
<p class="text" dir="ltr" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: center; TEXT-KASHIDA: 0%; margin-left:0cm; margin-right:14.4pt; margin-top:0cm; margin-bottom:0pt">
<b><font face="Verdana">CB&nbsp; =&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
bar<span style="line-height: 150%">&nbsp; </span></font></b></p>
                
<p class="text" dir="ltr" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: center; TEXT-KASHIDA: 0%; margin-left:0cm; margin-right:14.4pt; margin-top:0cm; margin-bottom:0pt">
<b><font face="Verdana">CB&nbsp; =&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
bar<span style="line-height: 150%">&nbsp; </span></font></b></p>
                
<p class="text" dir="ltr" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: center; TEXT-KASHIDA: 0%; margin-left:0cm; margin-right:14.4pt; margin-top:0cm; margin-bottom:0pt">
<b><font face="Verdana">CB&nbsp; =&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
bar<span style="line-height: 150%">&nbsp; </span></font></b></p>
                
<p class="text" dir="ltr" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
<font face="Verdana">
<span style="line-height: 150%; font-weight:700">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></font></p>
                
</body>

</html>