<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
cb-206-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
</HEAD>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=595>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <img border="0" src="../../images/mpis-1.gif" width="61" height="202"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=500>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><b>
            <font face="Arial" size="5">Switchgear</font></b></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=311>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:</FONT></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><font face="Arial" size="2">
      SF6 Circuit Breaker 132kv<br>
      FX 11<br>
      ALSTOM- France</font></B></P></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=171>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; CB-206-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=171>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; High Dam Hyd PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=184>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">APPROVED</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=311>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Minor Maintenance Procedures&nbsp; (P1-Y8:12)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=177>
    <B>
    <p style="margin-top: 0; margin-bottom: 0">
    <FONT face=Arial 
      size=1>Approved Date: &nbsp;&nbsp;&nbsp; 15 Jan 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=177>
    <B>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Date to be 
      Reviewed:&nbsp;&nbsp; Jan 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr"><span dir="LTR"><font face="Times New Roman">This document outlines the 
minor maintenance  P1, which must be performed from eight to twelve years and 
after 2500 switching cycles 1 bases as indicated by Y8:12 in the title block</font></span></P>
<P style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr"><span dir="LTR"><font face="Times New Roman">
The technical specification of the CB Max. Rated voltage = 145kv, rated voltage 
= 132kv, Rated current = 1250 A, short-circuit current 31.5 KA&nbsp; </font></span></P>
<P style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr"><font face="Times New Roman">
The first draft initiated by eng. Mohamed Abd Allah Elaiwah Sayed at High Dam 
Power Station, accepted by eng. Badr Ibrahem Abdel Gawad: general director, 
approved by eng. Abde: Karem Abu Zaid: High Dam head Sector, and certified by 
eng. Kamel Ragheb Haleem: EPGC quality control general director, MPIS 
Coordinator.</font></P>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B></P>
<ul>
  <XD>
  <XD>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align=left><FONT 
  face="Times New Roman">A work permit must be issued, qualified maintenance 
  staff carry the suitable safety ID category,</FONT> </P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align=left><FONT 
  face="Times New Roman">Safety fence  with caution marks surrounding the 
  work area is required, </FONT></XD></P>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:18.0pt; margin-top:0; margin-bottom:0" align="left" dir="ltr">Wear 
  standard personal safety and healthy equipment as<FONT 
  face="Times New Roman"> helmet, safety shoes</FONT>, rubber gloves, ... etc.</li>
</XD>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Switch off the disconnectors on CB sides and grounded the CB sides</li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Switch off DC &amp; AC supply (CB is electrically dead)</li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Switch off the charging current DC motor wound 
  spring</li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  The CB in not under pressure (all compressed air is released)</li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Portable air blower, metal brush</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Set of common screw drivers, cleaning material (arg, cloth), water pump, metal 
  wires</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Densimeter test equipment, double open-ended spanner</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Set set to refill connector</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Lubricating grease for sf6 L... 44</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Ohmmeter and slow close device</li>
</FONT>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check and presence of any 
abnormal noise</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check and presence of 
surface defects or cracks at breaking unit and supporting insulators</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the tightening of 
bolts and nuts</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the mechanism of 
operation</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Measure the bending of 
drive rod (<font face="Times New Roman">&lt; 3mm)</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Inspect the functioning of heaters </font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Record counter reading of operations counter</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Clean the insulations and check for defects or 
cracks</font></P>
    </li>
</ol>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Arial" size="4">State of Arcing Contacts (Determine the maximum 
admissible wear)</font></P>
    <ol>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Connect circuit indicator to primary H.V terminals 
of pole A</font></P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">For measuring of xa, slowly move the C.B with the 
help of slow close device from the on - position towards the off - position</font></P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Measure dimension xa upon electrical contact 
separation (beep tone stops, lamp goes out) and record it</font></P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Repeat measurement at least twice and record xao</font></P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Repeat steps 1,2,3 and 4 for poles B and C</font></P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">For every pole evaluate the admissible limiting 
value K <u>&lt;</u> 6mm (K=Xa - Xao)</font></P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">If K of 6mm has been reached, reconditioning of 
contacts is necessary </font></P>
      </li>
</ol>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Arial" size="4">Densimeter Switching Points</font></P>
    <ol>
      <li>
      <p align="left" style="margin-top: 0; margin-bottom: 8">
      <font face="Times New Roman">Open isolating terminal for signals S1 
      (signal 1&quot; top - up&quot;) and S2 (signal 2 witch and lock) wound spring 
      operating mechanism</font></li>
      <li>
      <p align="left" style="margin-top: 0; margin-bottom: 8">
      <font face="Times New Roman">Connect terminal for S1 to line tester</font></li>
      <li>
      <p align="left" style="margin-top: 0; margin-bottom: 8">
      <font face="Times New Roman">Connect densimeter test device to densimeter 
      support</font></li>
      <li>
      <p align="left" style="margin-top: 0; margin-bottom: 8">
      <font face="Times New Roman">Open the nozzle of densimeter test device</font></li>
      <li>
      <p align="left" style="margin-top: 0; margin-bottom: 8">
      <font face="Times New Roman">When line tester reacts close nozzle and 
      record reading S1/bar</font></li>
      <li>
      <p align="left" style="margin-top: 0; margin-bottom: 8">
      <font face="Times New Roman">Compare S1 with the theoretically determined 
      pressure value and repeat measurement</font></li>
      <li>
      <p align="left" style="margin-top: 0; margin-bottom: 8">
      <font face="Times New Roman">On apparatus side, connect line tester to 
      terminals for S2</font></li>
      <li>
      <p align="left" style="margin-top: 0; margin-bottom: 8">
      <font face="Times New Roman">Conduct measurement for S2 according to 
      measurement for S1 with repetition</font></li>
      <li>
      <p align="left" style="margin-top: 0; margin-bottom: 8">
      <font face="Times New Roman">Nominal values:&nbsp;&nbsp;&nbsp; <br>
      Pressure difference&nbsp; S1 - S2 = 0.3 </font> 0.1 bar&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
      <br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; S2 = S2 (according to calculation)  0.2 bar</li>
      <li>
      <p align="left" style="margin-top: 0; margin-bottom: 8">If the deviation 
      exceeds the tolerance, densimeter should be correct</li>
      <li>
      <p align="left" style="margin-top: 0; margin-bottom: 8">State of rated current carrying circuit (measurement 
      the DC resistance of contacts by using the ohmmeter) (reference value <u>
      <font face="Times New Roman">&lt;</font></u> 40 <font face="Times New Roman">
       &#937;</font>&nbsp;&nbsp;&nbsp;&nbsp; </li>
</ol>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

</BODY></HTML>