<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
cb-209-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=583>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="61" height="202"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=488>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><b>
            <font face="Arial" size="5">Switchgear</font></b></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=294>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:</FONT></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><font face="Arial" size="2">
      SF6 Circuit Breaker 500kv<br>
      HPL- 500 T 31 - A 4<br>
      ABB</font></B></P></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; CB-209-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; High Dam Hyd PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=189>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">APPROVED</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=294>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Major Maintenance Procedures (P2-Y12:16)</FONT></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=182>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; 15 Jan 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=182>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> Jan 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify"><span dir="LTR"><font face="Times New Roman">
This document outlines the major maintenance procedures P2, which must be performed 
every 12:16 years as 
indicated by Y12:16 in the title block </font></span></P>
<P style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify"><span dir="LTR"><font face="Times New Roman">The technical 
of the circuit breaker: Rated current = 2000A, Short-circuit = 40kA/3 second, Pneumatic mechanism.</font></span></P>
<P style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr"><font face="Times New Roman">
The first draft initiated by eng. Soliman Abdel Fatah Soliman at High Dam Power 
Station, accepted by eng. Badr Ibrahem Abdel Gawad: general director, approved 
by eng. Abdel-Karem Abu Zaid: High Dam head Sector, and certified by eng. Kamel 
Ragheb Haleem: EPGC quality control general director, MPIS Coordinator.</font></P>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <XD>
  <XD>
  <XD>
  <XD>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align=left><FONT 
  face="Times New Roman">A work permit must be issued, qualified maintenance 
  staff carry the suitable safety ID category,</FONT> </P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align=left><FONT 
  face="Times New Roman">Safety fence  with caution marks surrounding the 
  work area is required, </FONT></XD></P>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:18.0pt; margin-top:0; margin-bottom:0" align="left" dir="ltr">Wear 
  standard personal safety and healthy equipment as<FONT 
  face="Times New Roman"> helmet, safety shoes</FONT>, rubber gloves, ... etc.</li>
</XD>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Switch off the disconnectors on CB sides and grounded the CB sides</li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Switch off DC &amp; AC supply (CB is electrically dead)</li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Switch off the charging current DC motor wound 
  spring</li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  The CB in not under pressure (all compressed air is released)</li></XD>
</XD>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Portable air blower, metal brush</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Suction - evacuation service cart</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Telescope crane &amp; lifting crane</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Set of common screw drivers, and cleaning material (arg, cloth)</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  (G,K) greases for lubricating </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Electronic breaker timing analyzer (analyzer TM 1600 /  MA 31) micrometer and 
  water pump</li>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 18">Work to be Carried Out</P>
</B>
</FONT>
<P align=left style="margin-top: 0; margin-bottom: 0">
<font size="4" face="Arial">Steps before maintenance</font></P>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Isolate the terminals of 
(closing, opening) coils of CB from main cabinet for all CB phases</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Connect the external DC 
supply to (closing &amp; opening) coil for CB phases</P>
    </li>
    <li>
    <p align="left" style="margin-top: 0; margin-bottom: 8">Connect the AC 
    supply of air compressors </li>
    <li>
    <p align="left" style="margin-top: 0; margin-bottom: 8">Measurement (close - 
    open) times, of CB</li>
    <li>
    <p align="left" style="margin-top: 0; margin-bottom: 8">Disconnect AC 
    supply off air compressors and test the air protection devices during 
    release the compressed air from the CB</li>
    <li>
    <p align="left" style="margin-top: 0; margin-bottom: 8">Switch of the 
    external DC supply and AC supply</li>
    <li>
    <p align="left" style="margin-top: 0; margin-bottom: 8">Record counter 
    reading of operation counter and no of operation hours of compressors </li>
    <li>
    <p align="left" style="margin-top: 0; margin-bottom: 8">Measurement the DC 
    resistance of contacts of CB</li>
    <li>
    <p align="left" style="margin-top: 0; margin-bottom: 8">Test (dew point, air 
    volume percentage &amp; decomposition products) of the SF6 gas </li>
    <li>
    <p align="left" style="margin-top: 0; margin-bottom: 8">Suction the SF6 gas 
    from the CB</li>
</ol>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">
</B>
</FONT>
  <font size="4" face="Arial">Steps of Dismantling and Maintenance</font></P>
  <ol>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Dismantle the terminals 
 
from the both sides of CB</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Dismantle the twin head 
- dismantle the capacitors and transport the twin head to work shop</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Measure the capacitance 
of the capacitors</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Dismantle the parallel (preinsertion) 
resistors from twin head end measure the resistance
    </li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Check and maintenance 
the mechanism and moving contacts of resistors</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Check the presence of 
overheat and flashover on breaking units components
    </li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Check the presence of 
surface defects or cracks on breaking units components</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Dismantle the (moving 
stationary) contacts of interrupters, clean and lubricate the (puffer cyl., 
arcing pins, crown)</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Inspect the external 
insulator of breaking units</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Replace the old o-rings 
by new o-rings before mounting the all parts of twin head and parallel resistors</li>
</ol>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">
</B>
</FONT>
  <font size="4" face="Arial">Steps before Mounting the Twin Head on C</font></P>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Measure the resistance of 
parallel resistors and compare it by the previous reading </P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Dismantle and maintenance 
(actuator, closing value, opening value, solenoid valve, aux. - switch, 
interlock close piston) of pneumatic mechanism (lubricate all parts and 
new-o-ring)</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Transport twin head from 
workshop to site of CB and mantle it</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Mantle all parts of 
pneumatic mechanism of step (24)</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check and inspect the 
insulation of support column and its tightening</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Repeat all steps (11 to 
28) every twin head and pneumatic mechanism of all C.B Phases respectively</P>
    </li>
</ol>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">
</B>
</FONT>
  <font size="4" face="Arial">Steps of Maintenance of air Compressors</font></P>
  <ol>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Check the air values and 
chang the oil</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Check the air filter and 
safety valves</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Check the all air 
pistons</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Change o-rings and 
gaskets for air-pipelines</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Check the all components 
of control cabinet</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Switch on air 
compressore to fill the receivers by compressed air</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Check the pneumatic 
mechanism for air leaks</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Perform the vacuum for 
all breaking units and support columns of CB</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Fill the all phases of 
CB by SF6 gas and test (the gas protection stages, dew point, air volume 
percentage and decomposition test)</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Measure the (closing &amp; 
opening) times for each phase</li>
</ol>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">
</B>
</FONT>
  <font size="4" face="Arial">Preparation of switch on the Circuit Breaker</font></P>
  <ol>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Connect the terminals on 
CB sides and clean the insulation of CB</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Switch on DC supply 
control of CB</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Switch on the CB 
several times</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Record counter reading 
of operation counter and no of operation hours of compressors</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Measure the hot spots of 
all part of CB</li>
</ol>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>