<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
cb-239-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
</HEAD>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=600>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="203"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=505>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=318>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:</FONT></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><font face="Arial" size="2">SF6 
      Circuit Breaker 145 KV</font></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><font face="Arial" size="2">HGF 112 / 1 
      with Operating mechanism FKF2-6</font></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><font face="Arial" size="2">Sprecher + Schuh</font><FONT face=Arial 
      size=1><BR>&nbsp;</FONT></B></P></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=169>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; CB-239-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=169>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; </SPAN></B>
    <font size="2"><b><span style="font-family: Arial">Aswan Dam 1 PS</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=182>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">APPROVED</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=318>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">Minor 
    Reconditioning Procedure (P1-Y8:14)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=175>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;</B></FONT><B><FONT face=Arial 
      size=1> 15 June 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=175>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1>June 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8">This document outlines the minor 
reconditioning&nbsp; procedures P1,,which must be performed every 8-14 years as 
indicated by Y8:14 in the title block.</P>
<P style="margin-top: 0; margin-bottom: 8"><span dir="LTR"><font face="Times New Roman">This 
minor reconditioning must be  
conducted by the manufacturer or by specially trained station staff.</font></span></P>
<P style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">The 
contact resistance of the poles must be measured taken as a guide to decide the 
reconditioning or not</font></P>
<P style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">The first draft 
was initiated and tested by eng. Naser El Sayed Abd 
EL-Aziz, accepted by general director eng. Mohamed Osama Soliman Selim, 
approved by eng. 
Mohamed Abdel-Baset&nbsp; head sector of Aswan Dam (1&amp;2) power stations and 
certified by eng. Kamel Ragheb Hakem HPGC&nbsp; inspection and quality control 
general director. </font></P>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <span dir="ltr">A work permit must be issued and the qualified maintenance 
  staff should carry the suitable safety category.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">Deenergise and ground the breaker</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">Interrupt the control circuit of the motor</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">Discharge the closing and opening springs by operating the 
  manual levers in the operating mechanism until no more operations (on-off) are 
  possible</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Interrupt the control circuit of the close and trip coils</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  The lifting device (crane) must be earthed</p>
  </li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Contact resistance measuring device</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Depth gauge</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Dry rags</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Alchohol for cleaning</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Slow motion device</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Lifting device (crane)</span>.</p>
  </li>
</FONT>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">The control resistance is 
previously measured and if it is <font face="Times New Roman">&#8805; 35 &#937; the 
reconditioning should be performed</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Now the circuit breaker is &quot;open&quot; the springs are 
discharged and the control circuits of the motor and coils are interrupted as 
mentioned above</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">The SF6 gas must be sucked from the breaker throw 
special service cart to be filtered and stored</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Erect the slow motion device towards &quot;on&quot; position 
till hearing the beep of the tester which is connected to the breaker terminals 
- this beep means that the connecting pin between the rod and the module became 
outside the insulator and can be dismantled</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Connect the crane to the upper terminal of the 
module </font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Discrew the bolts which connect the module 
insulator with the support insulator </font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Dismantle the connecting pin between the module and 
the rod by pulling the split pin</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">The module contains all parts of contacts (parallel 
contact - contact crown - arcing pin - nozzel - arcing sleeve - gas flow guide), 
all of these parts must be cleaned several times with rage and alchohol if they 
are in good condition, but if they have any damage or corrosion they must be 
completely changed</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">After finishing each part must be re-erected in the 
same way as before and according to the overal procedures</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Replace the humidity absorber by new one</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Replace all seals by new ones</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Perform the eccentrisity test with the aid of 
special tool for this the eccentricity test indicates if all module parts are 
correctly erected or not</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">After ensuring that the module is ready, it must be 
re-erected</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Remove the slow motion device</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Evacuate the breaker for at least 1/2 hour and 
refill it by SF6 gas with the nominal pressure and according to the pressure - 
temp curve</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Reconnect the connections between the breaker 
terminals and each of busbar isolators and current transformers</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Operate the breaker mechanically (on - off) several 
times</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Reconnect the control circuit of the motor and 
closing and opening coils</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Operate the breaker (on - off) electrically</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Measure the contact resistance of the three poles 
while the breaker is electrically closed it should be &lt; 35 &#937;</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Measure the closing time and tripping time they 
should be:<br>
&nbsp;&nbsp;&nbsp;&nbsp; * Closing time : 140 ms<br>
&nbsp;&nbsp;&nbsp;&nbsp; * Opening time : 25 ms</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Check the SF6 pressure of the breaker (alarm &amp; 
trip) according to the concept of the breaker and pressure - temp curve</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Remove earths tools instruments etc from the 
breaker pit</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Now the breaker is ready to put into service</font></P>
    </li>
</ol>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">&nbsp;</font></P>
<P align=left style="margin-top: 0; margin-bottom: 8">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">
&nbsp;</P>
    <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="100%" id="AutoNumber1" height="4155">
      <tr>
        <td width="53%" style="border-style: none; border-width: medium" height="394"><b>
        <font size="2" face="Arial">Break module</font></b><ul>
          <li>Place cop section on assembly fixture and fasten with 2 M16 screws</li>
          <li>Mount suspension eye W34 and attach to crane</li>
          <li>Remove the 8 M12 x 50 hexagon socket head screws and withdraw 
          porcelain vertically upwards without scraping the metal components 
          place on a soft supporting surface</li>
          <li>Undo the 8 M12 x 50 hexagon screws and withdraw the upper section 
          of the break module vertically upwards and place on soft support 
          surfase<br>
          Caution : Do not damage contact parts</li>
          <li>Preclean all dismantled components in accordance with &quot;cleaning 
          procedure&quot; treat flange sealing and support surfaces in accordance 
          with &quot;corrosion protection renewal&quot;</li>
        </ul>
        </td>
        <td width="47%" style="border-style: none; border-width: medium" height="394">
        <p align="center" style="margin: 0 -7">
        <img border="0" src="graphics/CB-239-01.jpg" width="437" height="367" align="left"></td>
      </tr>
      <tr>
        <td width="53%" style="border-style: none; border-width: medium" height="375"><b>
        <font size="2" face="Arial">Module bottom section</font></b><ul>
          <li>Screw S on W29 must not be moved</li>
          <li>Remove screening cap 8 with tool W29 be sure to position tool W29 
          correctly use tool W29 at can &quot;N&quot; do not deform hood S</li>
          <li>Remove the 8 M8 x 30 screws remove pressure ring 9 and contact 
          crown 1.33 upwards clean contact surfaces see &quot;cleaning procedure&quot;</li>
          <li>Important : screws marked x must not be undone </li>
          <li>Mount tool for blast nozzle 8.093196 on blast cylinder and press 
          blast nozzle 1.31 down until retaining ring 10 can be removed with 
          retaining ring pliers W16 remove blast nozzle 1.31</li>
          <li>Remove arcing pin 1.36 with hexagon key 8.093104 and spanner 
          8.093030 C</li>
          <li>Remove flow member 1.34</li>
        </ul>
        </td>
        <td width="47%" style="border-style: none; border-width: medium" height="375">
        <p align="center">
        <img border="0" src="graphics/CB-239-02.jpg" width="350" height="374"></td>
      </tr>
      <tr>
        <td width="53%" style="border-style: none; border-width: medium" height="432">
        <p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
        <p style="margin-top: 0; margin-bottom: 0"><b>
        <font size="2" face="Arial">Appraisal of contact components</font></b></p>
        <p style="margin-top: 0; margin-bottom: 0">
        If reconditioning activities are initiated as a result of the 
        &quot;permissible burning of contacts&quot; criterion or if L is
        <font face="Times New Roman">&lt; 97 mm replace the following components:</font></p>
        <ul>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Arcing pin 1.36</font></li>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Blast nozzle 1.31</font></li>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">flow member 1.34</font></li>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Retaining ring 10</font></li>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Retaining plate 11</font></li>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">O-ring 12</font></li>
        </ul>
        <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">These remaining components can be reused 
        after cleaning provided they are in perfect condition:</font></p>
        <ul>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Screening cap 8</font></li>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Pressure ring 9</font></li>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Contact crown 1.33</font></li>
        </ul>
        <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Especially observe on:<br>
        Screening cap 8: deformation<br>
        Pressure ring 9 : the edge at D must be sharp</font></td>
        <td width="47%" style="border-style: none; border-width: medium" height="432">
        <img border="0" src="graphics/CB-239-03.jpg" width="420" height="343"></td>
      </tr>
      <tr>
        <td width="53%" style="border-style: none; border-width: medium" height="546">
        <p style="margin-top: 0; margin-bottom: 0"><b>
        <font face="Arial" size="2">Assembly of module lower section</font></b></p>
        <p style="margin-top: 0; margin-bottom: 0">
        <font face="Times New Roman">Assemble only clean immaculate new or 
        reconditioned components</font></p>
        <ul>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Move blast cylinder 1.30 approx 70 mm 
          upwards and place a new toothed washer 13 on clast cylinder rod 1.60 
          with a thin wire the new toothed washer 13 must be fitted under all 
          circunstances even if no toothed washer was previously fittes</font></li>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Move clast cylinder 1.30 hand 
          downwards until it contacts toothed washer 13 withdraw wire</font></li>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Lay cleaned flow guides 1.34 together 
          with retainer plate 11 on blast cylinder 1.30 screw arcing pin 1.36 
          against stop with 8.093104 by hand (see page 43)</font></li>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Mount ring with pin 8.093030B and 
          counter holding tool 8.093030A turn ring and pin until pin key 
          contacts 0.093030C</font></li>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Tighten 2 screws S</font></li>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Tighten arcing pin 1.35 with key 
          8.093030C through 120 in one movement</font></li>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Remove all tools</font></li>
        </ul>
        <p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
        <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
        <td width="47%" style="border-style: none; border-width: medium" valign="top" height="546">
        <p align="center" style="margin-top: 0; margin-bottom: 0"><img border="0" src="graphics/CB-239-11.jpg" width="320" height="274"><p align="center" style="margin-top: 0; margin-bottom: 0">
        <img border="0" src="graphics/CB-239-4.jpg" width="323" height="264"></td>
      </tr>
      <tr>
        <td width="53%" style="border-style: none; border-width: medium" height="297">
        <ul>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Locate new o-ring 12</font></li>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Locate blast : nozzle 1.31</font></li>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Mount blast : nozzle tool 8.093196 
          and press blast nozzle down until new retaining ring 10 can be fitted 
          check if retaining ring 10 is correctly located in groove</font></li>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Remove tools </font></li>
        </ul>
        </td>
        <td width="47%" style="border-style: none; border-width: medium" height="297">
        <p align="center" style="margin-top: 0; margin-bottom: 0">
        <img border="0" src="graphics/CB-239-05.jpg" width="209" height="292"></td>
      </tr>
      <tr>
        <td width="53%" style="border-style: none; border-width: medium" height="320">
        <ol>
          <li><font face="Times New Roman">Mount contact crown 1.33 and pressure 
          ring 9</font></li>
          <li><font face="Times New Roman">Press contact crown 1.33 lightly 
          against blast nozzle 1.31 and all around it</font></li>
          <li><font face="Times New Roman">Contact crown 1.33 will spring back 
          on its own when released</font></li>
          <li><font face="Times New Roman">Press spacing cone 8.093021 from 
          above through contact crown 1.33 onto stop contact crown 1.33 diameter 
          is thereby mandrel - formed remove spacing cone 8.093021</font></li>
        </ol>
        <p><font face="Times New Roman">Use 7.8 mm diameter pin to check space 
        between blast nozzle 1.31 and contact crown 1.33 all around at each 
        contact crown finger the pin should be easily movable</font></td>
        <td width="47%" style="border-style: none; border-width: medium" height="320">
        <img border="0" src="graphics/CB-239-06.jpg" width="388" height="315"></td>
      </tr>
      <tr>
        <td width="53%" style="border-style: none; border-width: medium" height="447">
        &nbsp;<p>&nbsp;</p>
        <p>&nbsp;</p>
        <p>&nbsp;</p>
        <p>&nbsp;</p>
        <p>&nbsp;</p>
        <p>&nbsp;</p>
        <ul>
          <li><font face="Times New Roman">Screw S on W29 must not be moved</font></li>
          <li><font face="Times New Roman">Observe correct position of tool W29 
          use tool W29 at cam &quot;N&quot; do not deform screening cap 8</font></li>
          <li><font face="Times New Roman">Check that screening cap 8 is 
          correctly mounted by locating it, there must be no play at any 
          position</font></li>
          <li><font face="Times New Roman">Move blast cylinder 1.30 upwards 
          against stop</font></li>
          <li><font face="Times New Roman">Clean piston tube see &quot;cleaning 
          procedure&quot; and grease see lubrication instruction in appeadix</font></li>
          <li><font face="Times New Roman">Carry out inspection of screws</font></li>
          <li><font face="Times New Roman">Cover module with plastic bag</font></li>
        </ul>
        </td>
        <td width="47%" style="border-style: none; border-width: medium" height="447">
        <p style="margin-top: 0; margin-bottom: 0">
        <img border="0" src="graphics/CB-239-07.jpg" width="373" height="424"></td>
      </tr>
      <tr>
        <td width="53%" style="border-style: none; border-width: medium" height="502" valign="top">
        <p style="margin-top: 0; margin-bottom: 0">
        <b><font face="Arial" size="2">Upper section of module</font></b></p>
        <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Arcing sleeve 1.15 must always be 
        replaced with arcing pin 1.36 and parallel contact 1.16 must always be 
        replaced with contact crown 1.33</font></p>
        <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Parallel contact 1.16 and contact crown 
        1.31 must be replaced only when pronounced signs of burning are present 
        it cannot be removed with scotch brite cloth or similar</font></p>
        <p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Replacement of contact components 1.15 
        and 1.16</font></b></p>
        <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Fasten upper section to assembly fixture 
        tighten holding screws carefully in order to avoid damage to support 
        surface E</font></p>
        <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Important : screws marked x must not be 
        undone</font></p>
        <ul>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Screw out arcing sleeve 1.15 with 
          tool W32 fit new arcing sleeve 1.15</font></li>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Undo the MB x 25 screws carked S in 
          parallel contact 1.16 replace parallel contact 1.16 check 
          concentricity of parallel contact 1.16 with respect to arcing sleeve 
          1.15 and exhaust tube 1.13</font></li>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Remove adsorber 1.12 treat as per 
          instructions relating to the handling of sf6 gas decomposition 
          products (see appendix)</font></li>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Carry out inspection whether all 
          screws and nuts are tightened</font></li>
          <li>
          <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Cover upper section of module with 
          plastic bag</font></li>
        </ul>
        </td>
        <td width="47%" style="border-style: none; border-width: medium" height="502" valign="top">
        <p align="center" style="margin: -16 -6; ">
        <img border="0" src="graphics/CB-239-08.jpg" width="315" height="368"></td>
      </tr>
      <tr>
        <td width="53%" style="border-style: none; border-width: medium" height="504">&nbsp;<p>
        <b><font face="Arial" size="2">Break module assembly</font></b></p>
        <ul>
          <li><font face="Times New Roman">Mount inspection device 8.115869 in 
          arcing sleeve 1.15</font></li>
          <li><font face="Times New Roman">Lower module upper section 1.10 into 
          module insulator 1.20 do not scrape against porcelain use new gasket 
          1.23 provisionally fasten cover with four M12 x 50 screws adsorber 
          1.12 is introduced immediately before the gas chamber is evacuated</font></li>
          <li><font face="Times New Roman">Mount rodule insulator 1.20 together 
          with mounted module upper section 1.10 on module lower section and 
          fasten with 8 M12 x 50 hexagon socket hean screws use new gasket 1.23 
          do not scrape metal components with procelain</font></li>
          <li><font face="Times New Roman">Locate pull - string of inspection 
          device 8.115869 as shown in the diagram</font></li>
          <li><font face="Times New Roman">Inspection<br>
          Contact petetration : connect test buzzer or test lamp to the main 
          contact connection surfaces with blast cylinder rod 1.61 move contact 
          upwards manually against stop no response from test buzzer or - test 
          lamp contact pin enters centrally </font></li>
        </ul>
        </td>
        <td width="47%" style="border-style: none; border-width: medium" height="504" valign="top">
        <p align="center"><img border="0" src="graphics/CB-239-09.jpg" width="421" height="370"></td>
      </tr>
      <tr>
        <td width="53%" style="border-style: none; border-width: medium" height="318">
        <font face="Times New Roman">Test lamp or test buzzer respond entry is 
        eccentric remove cover 10 turn it 90 and reattach repeat check repeat 
        eatire procedure until contact entry is centrally</font><ul>
          <li><font face="Times New Roman">Remove inspection device 8.115869 by 
          a downward tug on the pull-string </font></li>
          <li><font face="Times New Roman">Measure input - output contact 
          resistance rli : max 40 &#937; (measured directly on terminal surfaces)</font></li>
          <li><font face="Times New Roman">Cover modlule with plastic bag and 
          place or lay on soft supporting surface </font></li>
        </ul>
        <p><font face="Times New Roman">A cover must be mounted in place of a 
        plastic bag and the module filled with 0.5 bar nitrogen or SF6 if it is 
        not mounted on the pole within 24 hours </font>
        </td>
        <td width="47%" style="border-style: none; border-width: medium" height="318">
        <p align="center"><img border="0" src="graphics/CB-239-10.jpg" width="200" height="314"></td>
      </tr>
</table>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

</BODY></HTML>