<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
cb-251-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
</HEAD>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=589>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=56>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="205"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=493>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=2 rowSpan=3 vAlign=top width=310>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b>
      <font face="Arial" size="1">Equipment:</font></b></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b>
      <font face="Arial" size="2">Oil Circuit Breaker 6 KV</font><font face="Arial" size="1"><BR>
      </font><font face="Arial" size="2">CB 172 CHS 
      4006-12MF-E<br>
      Alsthom FRANCE<br>
      Units 1,2 CEM,
      Units 3,4 FUJI</font></b></P></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=165>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; CB-251-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=165>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp; Abu Qir PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=2 vAlign=top width=178>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">APPROVED</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=310>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Equipment Inspection (I1-OH 3000)</font></B></TD><B>
    <TD align=left dir=ltr height=1 vAlign=top width=171>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>25 June 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=171>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> June 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8"><span dir="LTR"><font face="Times New Roman">
This 
document outlines the equipment&nbsp; inspection I1, 
which must be performed every 3000 hours of operation on the oil 6 kv CB fan</font></span></P>
<p style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman"><span dir="LTR">The first draft  is initiated and 
tested by eng. Ahmed Maharem,&nbsp; 
accepted by eng. Mohamed Abd El-Sadek&nbsp; general director of Abu Kir PS, </span>
</font><span dir="LTR"><font face="Times New Roman">approved by eng. Aly Anwar 
El-Fayoumy Head Sector of&nbsp; Abu Kir PS, </font></span>
<font face="Times New Roman">and certified 
by eng. Mona Ahmad El Sharkawy: WDEPC Inspection and Quality Control head 
sector.</font></p>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
  <span dir="ltr">A work permit must be issued and the qualified maintenance 
  staff should carry the suitable safety category.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
  Maintenance staff should be will trained and qualified or directly supervised 
  by some one who is.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
  Safety fence with caution marks surrounding the work area<span lang="en-us"> 
  is required.</span> </li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">Wear your 
  safety and healthy equipment as safety helmet, safety shoes, breathing mask, 
  safety glass ...etc</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman">The circuit breaker should be switched - off 
  (open)</font></p>
  </li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Clean rags, Grease type SKF 63</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Complete kit of tools</p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Oil Graphite</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Vaseline </span></p>
  </li>
</FONT>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
<ol>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8"><FONT face="Times New Roman">Clean all the outer parts of the C.B 
specially the 6 KV insulators</FONT></P>

  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">Visual inspection of the C.B oil 
level not less than half of the glass - fill in if required</font></P>

  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">Insulation resistance of the oil 30 
kv if not o.k change the oil </font></P>

  </li>
  <li>
<P align=left><font face="Times New Roman">Connection and disconnection<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;* Manually by the spring<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;* Using the electric 
circuit<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;* Using the plug and 
electric circuit</font></P>

  </li>
  <li>
<P align=left style="margin-top: 8; margin-bottom: 8"><font face="Times New Roman">Maintenance of the shocks absorption 
cylinder by increasing the oil leveltill the middle and change cell 34 and its 
gasket</font></P>

  </li>
  <li>
<P align=left><font face="Times New Roman">Grease the following parts with 
grease SKF 63<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;* Internal gears parts 
152<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;* Parts 141<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; * Main spring parts 161 
by hand to be sure all parts are greased<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; * Chains group part 155<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; * Part 156</font></P>

  </li>
  <li>
<P align=left style="margin-top: 8; margin-bottom: 8"><font face="Times New Roman">Lubricate the following parts with 
oil graphite<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; * Chain connecting mobile 
part of motor<br>
&nbsp;&nbsp;&nbsp;&nbsp; &nbsp; * Reverse movement of the 
CB<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; * Internal holes</font></P>

  </li>
  <li>
<P align=left style="margin-top: 8; margin-bottom: 8"><font face="Times New Roman">Lubricate the 6 KV feeding sockets of 
the C.B with paste mely dail EL 5</font></P>

  </li>
  <li>
<P align=left><font face="Times New Roman">Check mechanical inter lock</font></P>

  </li>
</ol>
<P align=left><font face="Arial" size="4">6 KV cell</font></P>

<ol>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">Clean the internal parts</font></P>

  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">Grease the earth connecting switch 
with vaseline</font></P>

  </li>
  <li>
<P align=left><font face="Times New Roman">Lubricate mechanical parts of the cell 
foundation including the following<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; * The cell internal 
automatic connecting dampers<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; * The earth connecting 
switch control <br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; * Internal axis - rods - 
arms<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; * Stopping parts of 
movable connect</font></P>

  </li>
</ol>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

</BODY></HTML>