<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
cb-252-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
</HEAD>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=573>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="197"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=478>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=284>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font face="Arial" size="2">400V Load Centre 
      Cells<br>
      General Electric </font></B></P></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; CB-252-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; Ayoun Moussa PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=189>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp;&nbsp;&nbsp; APPROVED</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=284>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Equipment Inspection (I1 - Y1)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=182>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; 26 July 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=182>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> Jul 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr" align="justify"><span dir="LTR"><font face="Times New Roman">
This document outlines the equipment inspection I1, which must be performed on 
an annually bases as 
indicated by Y1 in the above title block</font></span></P>
<P style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr" align="justify">
<font face="Times New Roman">The first draft initiated  by eng. Mohamed El-Moghazy, reviewed by  eng. 
Mohamed Abbass, tested by eng. Magdy Mohamed El-Shabrawy, revised by eng. Adel 
Abdel Kader&nbsp; El-Naggar EDEPC inspection &amp; quality control engineer, and approved by 
eng. Tarek Youssef Ali head sector of Ayon Mousa PS.</font></P>
<P style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr" align="justify"><font face="Times New Roman">This 
document accepted by eng. Samir Abd El Gilil EDEPC inspection &amp; quality control 
general director, MPIS coordinator and 
certified by accountant Mahmoud Soliman EDEPC admin &amp; financial inspection &amp; 
quality control's general director and supervisor of inspection &amp; quality 
control head sector&nbsp; </font></P>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
  <span dir="LTR">A work permit must be issued, the qualified maintenance 
  staffmust carry the suitable ID safety category.</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
  Safety fence  with caution marks surrounding the work area is required.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
  Wear the appropriate safety equipment as safety shoes and helmet</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
  All maintenance work must be done with both primary and control power circuits 
  are de-energized</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
  Inspect the panel board once every year or after any severe electrical faults</p>
  </li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p style="line-height: 150%; margin-top: 0; margin-bottom: 8">Complete tool kit</li>
  <li>
  <p style="line-height: 150%; margin-top: 0; margin-bottom: 8">Brush, vacuum cleaner</li>
  <li>
  <p style="line-height: 150%; margin-top: 0; margin-bottom: 8">Megger1000 volt or 2500 volt</li>
  <li>
  <p style="line-height: 150%; margin-top: 0; margin-bottom: 8">Lubricant 0282A2048P009</li>
</FONT>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
<P align=left style="margin-top: 10; margin-bottom: 8">
<font size="4" face="Arial">Load Centre Cells</font></P>
    <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="653" id="AutoNumber1" height="496">
      <tr>
        <td width="41" align="center" height="30">No.</td>
        <td width="389" align="center" height="30">
        Inspection items</td>
        <td width="73" align="center" height="30">Yes</td>
        <td width="68" align="center" height="30">No</td>
        <td width="76" align="center" height="30">N/A</td>
      </tr>
      <tr>
        <td width="41" align="center" height="38" valign="top">1.</td>
        <td width="389" align="center" height="38">
        <p align="left" style="margin: 0 6">Clean out the panel board by using a brush, vacuum cleaner and avoid blowing 
    dirt into the panel</td>
        <td width="73" align="center" height="38">&nbsp;</td>
        <td width="68" align="center" height="38">&nbsp;</td>
        <td width="76" align="center" height="38">&nbsp;</td>
      </tr>
      <tr>
        <td width="41" align="center" height="38" valign="top">2.</td>
        <td width="389" align="center" height="38">
        <p align="left" style="margin: 0 6">Look for any moisture or signs of previous wetness or dripping inside the 
    panel board</td>
        <td width="73" align="center" height="38">&nbsp;</td>
        <td width="68" align="center" height="38">&nbsp;</td>
        <td width="76" align="center" height="38">&nbsp;</td>
      </tr>
      <tr>
        <td width="41" align="center" height="25" valign="top">3.</td>
        <td width="389" align="center" height="25">
        <p align="left" style="margin: 0 6">Inspect the bus bars and connections carefully</td>
        <td width="73" align="center" height="25">&nbsp;</td>
        <td width="68" align="center" height="25">&nbsp;</td>
        <td width="76" align="center" height="25">&nbsp;</td>
      </tr>
      <tr>
        <td width="41" align="center" height="46" valign="top">4.</td>
        <td width="389" align="center" height="46" valign="top">
        <p align="left" style="margin: 0 6">Measure the bus insulation resistance to ground and between phases (use a <b>
    <u><span style="font-size: 9.0pt">MEGGER</span></u></b> 1000 or 2500 volt)</td>
        <td width="73" align="center" height="46">&nbsp;</td>
        <td width="68" align="center" height="46">&nbsp;</td>
        <td width="76" align="center" height="46">&nbsp;</td>
      </tr>
      <tr>
        <td width="41" align="center" height="38" valign="top">5.</td>
        <td width="389" align="left" height="38" valign="top">
        <p style="margin: 0 6">Clean racking mechanism and lubricate jack screws and gears with lubricant 
    0282A2048P009</td>
        <td width="73" align="center" height="38">&nbsp;</td>
        <td width="68" align="center" height="38">&nbsp;</td>
        <td width="76" align="center" height="38">&nbsp;</td>
      </tr>
      <tr>
        <td width="41" align="center" height="43" valign="top">6.</td>
        <td width="389" align="left" height="43" valign="top">
        <p style="margin: 0 6">Check primary disconnecting device contacts, apply a thin coat of contact 
    lubricant 0282A2048P009</td>
        <td width="73" align="center" height="43">&nbsp;</td>
        <td width="68" align="center" height="43">&nbsp;</td>
        <td width="76" align="center" height="43">&nbsp;</td>
      </tr>
      <tr>
        <td width="41" align="center" height="38" valign="top">7.</td>
        <td width="389" align="left" height="38" valign="top">
        <p style="margin: 0 6">Check tightness and continuity of all control connection and wiring</td>
        <td width="73" align="center" height="38">&nbsp;</td>
        <td width="68" align="center" height="38">&nbsp;</td>
        <td width="76" align="center" height="38">&nbsp;</td>
      </tr>
      <tr>
        <td width="41" align="center" height="31" valign="top">8.</td>
        <td width="389" align="left" height="31" valign="top">
        <p style="margin: 0 6">Check that all heaters are energized and operating correctly</td>
        <td width="73" align="center" height="31">&nbsp;</td>
        <td width="68" align="center" height="31">&nbsp;</td>
        <td width="76" align="center" height="31">&nbsp;</td>
      </tr>
      <tr>
        <td width="41" align="center" height="30" valign="top">9.</td>
        <td width="389" align="left" height="30" valign="top">
        <p style="margin: 0 6">Retighten plug fuses and closely examine fuse clips</td>
        <td width="73" align="center" height="30">&nbsp;</td>
        <td width="68" align="center" height="30">&nbsp;</td>
        <td width="76" align="center" height="30">&nbsp;</td>
      </tr>
      <tr>
        <td width="41" align="center" height="46" valign="top">10.</td>
        <td width="389" align="left" height="46" valign="top">
        <p style="margin: 0 6">Check fuses to make sure they have the proper Ampere rating and interrupting 
    rating</td>
        <td width="73" align="center" height="46">&nbsp;</td>
        <td width="68" align="center" height="46">&nbsp;</td>
        <td width="76" align="center" height="46">&nbsp;</td>
      </tr>
      <tr>
        <td width="41" align="center" height="45" valign="top">11.</td>
        <td width="389" align="left" height="45" valign="top">
        <p style="margin: 0 6">Visually inspect deterioration in insulating material and replace such 
    insulating parts</td>
        <td width="73" align="center" height="45">&nbsp;</td>
        <td width="68" align="center" height="45">&nbsp;</td>
        <td width="76" align="center" height="45">&nbsp;</td>
      </tr>
      <tr>
        <td width="41" align="center" height="28" valign="top">12.</td>
        <td width="389" align="left" height="28">
        <p style="margin: 0 6">Check the earthing points</td>
        <td width="73" align="center" height="28">&nbsp;</td>
        <td width="68" align="center" height="28">&nbsp;</td>
        <td width="76" align="center" height="28">&nbsp;</td>
      </tr>
</table>
<P align=left style="margin-top: 0; margin-bottom: 8">&nbsp;</P>
<P align=left style="margin-top: 15; margin-bottom: 8" dir="ltr">
<font size="4" face="Arial">400V Load Centre Breakers</font></P>
    <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-left-width:0; border-right-width:0" bordercolor="#111111" width="653" id="AutoNumber1" height="357">
      <tr>
        <td width="41" align="center" height="34" style="border-left-color: #111111; border-left-width: 1">No.</td>
        <td width="389" align="left" height="34" dir="ltr">
        <p align="center">Inspection items</td>
        <td width="73" align="center" height="34">Yes</td>
        <td width="68" align="center" height="34">No</td>
        <td width="76" align="center" height="34" style="border-right-color: #111111; border-right-width: 1">N/A</td>
      </tr>
      <tr>
        <td width="41" align="center" height="6" valign="top" style="border-left-color: #111111; border-left-width: 1">1.</td>
        <td width="389" align="left" height="6" valign="middle" dir="ltr">
        <p align="left" style="margin: 0 6" dir="ltr">Perform a visual inspection of breaker and check for any loose or damaged 
    parts</td>
        <td width="73" align="center" height="6"></td>
        <td width="68" align="center" height="6"></td>
        <td width="76" align="center" height="6" style="border-right-color: #111111; border-right-width: 1"></td>
      </tr>
      <tr>
        <td width="41" align="center" height="30" valign="top" style="border-left-color: #111111; border-left-width: 1">
        2.</td>
        <td width="389" align="left" height="30" valign="top" dir="ltr">
        <p align="left" style="margin: 0 6" dir="ltr">Perform slow closing test operation manually</td>
        <td width="73" align="center" height="30">&nbsp;</td>
        <td width="68" align="center" height="30">&nbsp;</td>
        <td width="76" align="center" height="30" style="border-right-color: #111111; border-right-width: 1">&nbsp;</td>
      </tr>
      <tr>
        <td width="41" align="center" height="29" valign="top" style="border-left-color: #111111; border-left-width: 1">
        3.</td>
        <td width="389" align="left" height="29" valign="top" dir="ltr">
        <p style="margin: 0 6" dir="ltr">Check the erosion, wipe and gap indicator </td>
        <td width="73" align="center" height="29">&nbsp;</td>
        <td width="68" align="center" height="29">&nbsp;</td>
        <td width="76" align="center" height="29" style="border-right-color: #111111; border-right-width: 1">&nbsp;</td>
      </tr>
      <tr>
        <td width="41" align="center" height="69" valign="top" style="border-left-color: #111111; border-left-width: 1">
        4.</td>
        <td width="389" align="left" height="69" valign="top" dir="ltr">
        <p style="margin: 0 6" dir="ltr">Check operation of all mechanical components by operating each circuit 
    breaker several times to make sure that all mechanisms are free and in 
    proper working order</td>
        <td width="73" align="center" height="69">&nbsp;</td>
        <td width="68" align="center" height="69">&nbsp;</td>
        <td width="76" align="center" height="69" style="border-right-color: #111111; border-right-width: 1">&nbsp;</td>
      </tr>
      <tr>
        <td width="41" align="center" height="142" valign="top" style="border-left-color: #111111; border-left-width: 1; border-bottom-style: solid; border-bottom-width: 1">
        5.</td>
        <td width="389" align="left" height="142" valign="top" dir="ltr" style="border-bottom-style: solid; border-bottom-width: 1">
        <ul>
          <li dir="ltr">
        <p style="margin-left:-10; margin-right:6; margin-top:0; margin-bottom:0" dir="ltr">Check the breaker operating mechanism.</p>
          </li>
          <li dir="ltr">
        <p style="margin-left:-10; margin-right:6; margin-top:0; margin-bottom:0" dir="ltr"><span dir="LTR">Check the integrity of all electrical and 
    mechanical interlocks.</span></p>
          </li>
          <li dir="ltr">
        <p style="margin-left:-10; margin-right:6; margin-top:0; margin-bottom:0" dir="ltr"><span dir="LTR">Examine switch operating mechanism.</span></p>
          </li>
          <li dir="ltr">
        <p style="margin-left:-10; margin-right:6; margin-top:0; margin-bottom:0" dir="ltr"><span dir="LTR">Whenever possible, check all devices for 
    missing or broken parts, proper spring tension, free movement, rusting or 
    corrosion and dirt.</span></p>
          </li>
          <li dir="ltr">
        <p style="margin-left:-10; margin-right:6; margin-top:0; margin-bottom:0" dir="ltr"><span dir="LTR">Adjust, clean and lubricate or replace parts 
    as required.</span></li>
        </ul>
        </td>
        <td width="73" align="center" height="142" style="border-bottom-style: solid; border-bottom-width: 1">&nbsp;</td>
        <td width="68" align="center" height="142" style="border-bottom-style: solid; border-bottom-width: 1">&nbsp;</td>
        <td width="76" align="center" height="142" style="border-right-color: #111111; border-right-width: 1; border-bottom-style: solid; border-bottom-width: 1">&nbsp;</td>
      </tr>
      <tr>
        <td width="41" align="center" height="32" valign="top" style="border-left-color: #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: solid; border-bottom-width: 1">
        6.</td>
        <td width="389" align="left" height="32" valign="top" dir="ltr" style="border-style: solid; border-width: 1">
        <p style="margin: 0 6" dir="ltr">Clean and dress copper electrical contacts blades and jaws, avoid removing 
    metal from silver contact surfaces </td>
        <td width="73" align="center" height="32" style="border-style: solid; border-width: 1">&nbsp;</td>
        <td width="68" align="center" height="32" style="border-style: solid; border-width: 1">&nbsp;</td>
        <td width="76" align="center" height="32" style="border-left-style: solid; border-left-width: 1; border-right-color: #111111; border-top-style: solid; border-top-width: 1; border-bottom-style: solid; border-bottom-width: 1">&nbsp;</td>
      </tr>
      <tr>
        <td width="41" align="center" height="1" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium"></td>
        <td width="389" align="left" height="1" dir="ltr" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium">
        &nbsp;&nbsp; </td>
        <td width="73" align="center" height="1" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium"></td>
        <td width="68" align="center" height="1" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium"></td>
        <td width="76" align="center" height="1" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium"></td>
      </tr>
      <tr>
        <td width="41" align="center" height="27" style="border-left-color: #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: solid; border-bottom-width: 1">No.</td>
        <td width="389" align="left" height="27" dir="ltr" style="border-style: solid; border-width: 1">
        <p align="center">Inspection items</td>
        <td width="73" align="center" height="27" style="border-style: solid; border-width: 1">Yes</td>
        <td width="68" align="center" height="27" style="border-style: solid; border-width: 1">No</td>
        <td width="76" align="center" height="27" style="border-left-style: solid; border-left-width: 1; border-right-color: #111111; border-top-style: solid; border-top-width: 1; border-bottom-style: solid; border-bottom-width: 1">N/A</td>
      </tr>
      <tr>
        <td width="41" align="center" height="140" valign="top" style="border-left-color: #111111; border-left-width: 1; border-top-style: solid; border-top-width: 1">
        <p style="margin-top: 0; margin-bottom: 0">7.</td>
        <td width="389" align="left" height="140" valign="top" dir="ltr" style="border-top-style: solid; border-top-width: 1">
        <ul>
          <li dir="ltr">
        <p style="margin-left:-10; margin-right:6; margin-top:0; margin-bottom:0" dir="ltr">Measure the insulation resistance (use a <b><u>
    <span style="font-size: 9.0pt">MEGGER</span></u></b> 1000 or 2500 volt) if:</p>
          </li>
          <li dir="ltr">
        <p style="margin-left:-10; margin-right:6; margin-top:0; margin-bottom:0" dir="ltr"><span dir="LTR">A severe electrical fault has occurred.</span></p>
          </li>
          <li dir="ltr">
        <p style="margin-left:-10; margin-right:6; margin-top:0; margin-bottom:0" dir="ltr"><span dir="LTR">It has been necessary to replace parts or 
    clean the insulating surfaces.</span></p>
          </li>
          <li dir="ltr">
        <p style="margin-left:-10; margin-right:6; margin-top:0; margin-bottom:0" dir="ltr"><span dir="LTR">The panel board has been exposed to high 
    humidity condensation or dripping moisture.</span></li>
        </ul>
        </td>
        <td width="73" align="center" height="140" style="border-top-style: solid; border-top-width: 1">
        <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
        <td width="68" align="center" height="140" style="border-top-style: solid; border-top-width: 1">
        <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
        <td width="76" align="center" height="140" style="border-right-color: #111111; border-right-width: 1; border-top-style: solid; border-top-width: 1">
        <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
      </tr>
      <tr>
        <td width="41" align="center" height="94" valign="top" style="border-left-color: #111111; border-left-width: 1">
        8.</td>
        <td width="389" align="left" height="94" valign="top" dir="ltr">
        <p style="margin: 0 6" dir="ltr">To clean the interior of the breaker from dust and any strange materials, 
    use a compressed air or blower with a maximum pressure 4 kg/cm2, since high 
    pressure can cause damage of internal parts, and the compressed air should 
    be free of moisture </td>
        <td width="73" align="center" height="94">&nbsp;</td>
        <td width="68" align="center" height="94">&nbsp;</td>
        <td width="76" align="center" height="94" style="border-right-color: #111111; border-right-width: 1">&nbsp;</td>
      </tr>
      <tr>
        <td width="41" align="center" height="36" valign="top" style="border-left-color: #111111; border-left-width: 1">9.</td>
        <td width="389" align="left" height="36" valign="middle" dir="ltr">
        <ul>
          <li dir="ltr">
        <p style="margin-left:-10; margin-top:0; margin-bottom:0" dir="ltr">Lubricate the operating parts of switch mechanism</p>
          </li>
          <li dir="ltr">
        <p style="margin-left:-10; margin-top:0; margin-bottom:0" dir="ltr"><span dir="LTR">Use a clean non metallic, light grease parts</span></p>
          </li>
          <li dir="ltr">
        <p style="margin-left:-10; margin-top:0; margin-bottom:0" dir="ltr"><span dir="LTR">
        Do not oil or grease parts of molded case circuit breakers </span></li>
          <li dir="ltr">
        <p style="margin-left:-10; margin-top:0; margin-bottom:0" dir="ltr"><span dir="LTR">
        If no instructions are given on the devices sliding copper contacts 
        operating mechanism and interlocks, it may be lubricated with clean 
        light grease</span></li>
        </ul>
        </td>
        <td width="73" align="center" height="36">&nbsp;</td>
        <td width="68" align="center" height="36">&nbsp;</td>
        <td width="76" align="center" height="36" style="border-right-color: #111111; border-right-width: 1">&nbsp;</td>
      </tr>
</table>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
<font size="4" face="Arial"><u>Remarks</u>:</font></P>

<blockquote>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

</blockquote>

<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<span lang="en-us">Circuit 
Breaker</span> 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

</BODY></HTML>