<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
CB-253-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</STYLE>
</HEAD>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=584>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="201"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=489>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=298>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font face="Arial" size="2">Switch Gear 
      Cells 6.3 kv <br>
      General Electric</font></B></P></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=173>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; CB-253-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=173>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; Ayoun Moussa PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=186>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; APPROVED</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=298>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Equipment Inspection (I1 - Y1)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=179>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp;&nbsp; 26 July 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=179>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> Jul 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr" align="justify"><span dir="LTR"><font face="Times New Roman">
This document outlines the equipment inspection I1, which must be performed on 
an annually bases as 
indicated by Y1 in the above title block</font></span></P>
<P style="margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr" align="justify">
<font face="Times New Roman">The first draft initiated  by eng. </font>
<span style="color: black">Salah Ateya</span><font face="Times New Roman"> El-Shahat, reviewed by  eng. 
Mohamed Abbass, tested by eng. </font>
<span style="color: black">Haytham Abdel Mohsen Mahmoud Hemdan</span><font face="Times New Roman">, 
revised by EDEPC inspection &amp; quality control engineer Adel Abdel Kader El-Naggar, and approved by eng. Tarek Youss Ali head sector of Ayon Mousa PS.</font></P>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify"><font face="Times New Roman">This 
document accepted by eng. Samir Abd El Gilil EDEPC inspection &amp; quality control 
general director, MPIS coordinator, and 
certified by accountant Mahmoud Soliman EDEPC admin &amp; financial inspection &amp; 
quality control's general director and supervisor of inspection &amp; quality 
control head sector&nbsp; </font></P>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
  <span dir="LTR">A work permit must be issued, the qualified maintenance 
  staff must carry the suitable ID safety category.</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
  Safety fence  with caution marks surrounding the work area is required.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
  Wear the appropriate safety equipment as safety shoes and helmet</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
  All maintenance work must be done with both primary and control power circuits 
  are de-energized</p>
  </li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p style="line-height: 150%; margin-top: 0; margin-bottom: 8">Complete tool kit</li>
  <li>
  <p style="line-height: 150%; margin-top: 0; margin-bottom: 8">Brush, vacuum cleaner</li>
  <li>
  <p style="line-height: 150%; margin-top: 0; margin-bottom: 8">Megger1000 volt or 2500 volt</li>
  <li>
  <p style="line-height: 150%; margin-top: 0; margin-bottom: 8">Lubricant 0282A2048P009</li>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
<P align=left style="margin-top: 10; margin-bottom: 8">
<font face="Arial" size="4">Switchgear Cells</font></P>
    <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="647" id="AutoNumber1" height="314">
      <tr>
        <td width="47" align="center" height="26">No.</td>
        <td width="379" align="center" height="26">
        Inspection items</td>
        <td width="69" align="center" height="26">Yes</td>
        <td width="70" align="center" height="26">No</td>
        <td width="76" align="center" height="26">N/A</td>
      </tr>
      <tr>
        <td width="47" align="center" height="26" valign="top">1.</td>
        <td width="379" align="center" height="26" valign="top">
        <p align="left" style="margin: 0 6">Clean the equipment </td>
        <td width="69" align="center" height="26">&nbsp;</td>
        <td width="70" align="center" height="26">&nbsp;</td>
        <td width="76" align="center" height="26">&nbsp;</td>
      </tr>
      <tr>
        <td width="47" align="center" height="23" valign="top">2.</td>
        <td width="379" align="center" height="23" valign="top">
        <p align="left" style="margin: 0 6">Inspect the bus bars and connections carefully</td>
        <td width="69" align="center" height="23">&nbsp;</td>
        <td width="70" align="center" height="23">&nbsp;</td>
        <td width="76" align="center" height="23">&nbsp;</td>
      </tr>
      <tr>
        <td width="47" align="center" height="38" valign="top">3.</td>
        <td width="379" align="center" height="38" valign="top">
        <p align="left" style="margin: 0 6">Measure the bus insulation resistance to ground and between phases (use a <b>
    <u><span style="font-size: 9.0pt">MEGGER</span></u></b> 1000 or 2500 volt)</td>
        <td width="69" align="center" height="38">&nbsp;</td>
        <td width="70" align="center" height="38">&nbsp;</td>
        <td width="76" align="center" height="38">&nbsp;</td>
      </tr>
      <tr>
        <td width="47" align="center" height="38" valign="top">4.</td>
        <td width="379" align="center" height="38" valign="top">
        <p align="left" style="margin: 0 6">Clean racking mechanism and lubricate jack screws and gears with lubricant 
    0282A2048P009</td>
        <td width="69" align="center" height="38">&nbsp;</td>
        <td width="70" align="center" height="38">&nbsp;</td>
        <td width="76" align="center" height="38">&nbsp;</td>
      </tr>
      <tr>
        <td width="47" align="center" height="38" valign="top">5.</td>
        <td width="379" align="left" height="38" valign="top">
        <p style="margin: 0 6">Check primary disconnecting device contacts, apply a thin coat of contact 
    lubricant 0282A2048P009</td>
        <td width="69" align="center" height="38">&nbsp;</td>
        <td width="70" align="center" height="38">&nbsp;</td>
        <td width="76" align="center" height="38">&nbsp;</td>
      </tr>
      <tr>
        <td width="47" align="center" height="38" valign="top">6.</td>
        <td width="379" align="left" height="38" valign="top">
        <p style="margin: 0 6">Check tightness and continuity of all control connection and wiring</td>
        <td width="69" align="center" height="38">&nbsp;</td>
        <td width="70" align="center" height="38">&nbsp;</td>
        <td width="76" align="center" height="38">&nbsp;</td>
      </tr>
      <tr>
        <td width="47" align="center" height="38" valign="top">7.</td>
        <td width="379" align="left" height="38" valign="top">
        <p style="margin: 0 6">Check that all heaters are energized and operating correctly</td>
        <td width="69" align="center" height="38">&nbsp;</td>
        <td width="70" align="center" height="38">&nbsp;</td>
        <td width="76" align="center" height="38">&nbsp;</td>
      </tr>
      <tr>
        <td width="47" align="center" height="28" valign="top">8.</td>
        <td width="379" align="left" height="28" valign="top">
        <p style="margin: 0 6">Check the earthing points</td>
        <td width="69" align="center" height="28">&nbsp;</td>
        <td width="70" align="center" height="28">&nbsp;</td>
        <td width="76" align="center" height="28">&nbsp;</td>
      </tr>
      </table>
<P align=center style="margin-top: 0; margin-bottom: 8">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Arial" size="4">Switchgear Breakers </font></P>
    <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="649" id="AutoNumber2" height="359">
      <tr>
        <td width="39" align="center" height="29">No.</td>
        <td width="388" align="center" height="29">
        Inspection items</td>
        <td width="69" align="center" height="29">Yes</td>
        <td width="70" align="center" height="29">No</td>
        <td width="77" align="center" height="29">N/A</td>
      </tr>
      <tr>
        <td width="39" align="center" height="38">1.</td>
        <td width="388" align="center" height="38">
        <p align="left" style="margin: 0 6">Perform a visual inspection of breaker and check for any loose or damaged 
    parts</td>
        <td width="69" align="center" height="38">&nbsp;</td>
        <td width="70" align="center" height="38">&nbsp;</td>
        <td width="77" align="center" height="38">&nbsp;</td>
      </tr>
      <tr>
        <td width="39" align="center" height="24">2.</td>
        <td width="388" align="left" height="24">
        <p style="margin: 0 6">Perform slow closing test operation manually</td>
        <td width="69" align="center" height="24">&nbsp;</td>
        <td width="70" align="center" height="24">&nbsp;</td>
        <td width="77" align="center" height="24">&nbsp;</td>
      </tr>
      <tr>
        <td width="39" align="center" height="22">3.</td>
        <td width="388" align="left" height="22">
        <p style="margin: 0 6">Check the erosion, wipe and gap indicator
        </td>
        <td width="69" align="center" height="22">&nbsp;</td>
        <td width="70" align="center" height="22">&nbsp;</td>
        <td width="77" align="center" height="22">&nbsp;</td>
      </tr>
      <tr>
        <td width="39" align="center" height="23">4.</td>
        <td width="388" align="left" height="23">
        <p style="margin: 0 6">Perform the vacuum interrupter integrity 
        test</td>
        <td width="69" align="center" height="23">&nbsp;</td>
        <td width="70" align="center" height="23">&nbsp;</td>
        <td width="77" align="center" height="23">&nbsp;</td>
      </tr>
      <tr>
        <td width="39" align="center" height="23">5.</td>
        <td width="388" align="left" height="23">
        <p style="margin: 0 6">Lubricate the breaker operating mechanism </td>
        <td width="69" align="center" height="23">&nbsp;</td>
        <td width="70" align="center" height="23">&nbsp;</td>
        <td width="77" align="center" height="23">&nbsp;</td>
      </tr>
      <tr>
        <td width="39" align="center" height="1">6.</td>
        <td width="388" align="left" height="1">
        <p style="margin: 0 6">Check the electrical operation using the 
        test cabinet (if available)</td>
        <td width="69" align="center" height="1"></td>
        <td width="70" align="center" height="1"></td>
        <td width="77" align="center" height="1"></td>
      </tr>
      <tr>
        <td width="39" align="center" height="1" valign="top">7.</td>
        <td width="388" align="left" height="1">
        <p style="margin: 0 6">Examine the&nbsp; movable contact rod of the 
        vacuum interrupter and re-lubricate the movable contact rod with 
        0282A2048P009 grease</td>
        <td width="69" align="center" height="1"></td>
        <td width="70" align="center" height="1"></td>
        <td width="77" align="center" height="1"></td>
      </tr>
      <tr>
        <td width="39" align="center" height="78" valign="top">8.</td>
        <td width="388" align="left" height="78">
        <p style="margin: 0 6">To clean the interior of the breaker from 
        dust and any strange materials, use a compressed air or blower with a 
        maximum pressure 4 kg/cm2, since high pressure can cause damage of 
        internal parts, and the compressed air should be free of moisture.</td>
        <td width="69" align="center" height="78">&nbsp;</td>
        <td width="70" align="center" height="78">&nbsp;</td>
        <td width="77" align="center" height="78">&nbsp;</td>
      </tr>
      </table>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
<font size="4" face="Arial"><u>Remarks</u>:</font></P>

<blockquote>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

</blockquote>

<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<span lang="en-us">Circuit 
Breaker</span> Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

</BODY></HTML>