<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
CB-261-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp;&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</STYLE>
</HEAD>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=572>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
<img border="0" src="../../images/mpis-1.gif" width="59" height="207"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=477>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=289>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT>
      <span style="font-size:10.0pt;font-family:Arial">SF6 Circuit Breaker 220kv</span></B></P>
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b><span style="font-size:10.0pt;font-family:Arial">S1-245&nbsp;F3/4031</span></b></p>
      <p style="margin-top: 0; margin-bottom: 0"><b>
      <span style="font-size: 10.0pt; font-family: Arial">ALSTOM</span><span style="font-size: 12.0pt; font-family: Arial">&nbsp;</span></b></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=170>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; CB-261-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=170>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp;&nbsp; Ataka PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=183>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; APPROVED</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=289>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Maintenance Procedures (P2 -Y12:24)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;14 Jan 2006</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> Jan 2011</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify">
<span dir="ltr"><font face="Times New Roman">
This document outlines the equipment inspection I2, which must be performed 
from twelve to twenty four years as 
indicated by Y12:24 in the above title block</font></span></P>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b>Competence Requirement: </b>
<span style="font-size: 12.0pt; font-family: Times New Roman">To be carried out 
by trained staff or ALSTOM specialists. Take the circuit- breaker out of 
service, an opening of the pole columns is not necessary.</span></p>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify">
<font face="Times New Roman">The first draft initiated  by eng. </font>
<span style="font-size: 12.0pt; font-family: Times New Roman">Salah Kamel 
Mostafa (HV-Dep. Manager)</span><font face="Times New Roman">, </font>
<span style="font-size: 12.0pt; font-family: Times New Roman">tested by eng. 
Sahar Mohamed Ali, accepted by electrical general director eng. Said </span>
    <font face="Times New Roman">
<span style="font-size: 12.0pt; font-family: Times New Roman">Mahmoud Hussein </span>
</font>
<span style="font-size: 12.0pt; font-family: Times New Roman">Farag</span><font face="Times New Roman">, 
revised by EDEPC inspection &amp; quality control engineer Adel Abdel Kader El-Naggar, and approved by eng.
<span style="font-size: 12.0pt; font-family: Times New Roman">Mokhtar Abdel 
Latif Mady; </span>head sector of Ataka PS.</font></P>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify"><font face="Times New Roman">This 
document accepted by eng. Samir Abd El Gilil EDEPC inspection &amp; quality control 
general director, MPIS coordinator, and 
certified by accountant Mahmoud Soliman EDEPC admin &amp; financial inspection &amp; 
quality control's general director and supervisor of inspection &amp; quality 
control head sector&nbsp; </font></P>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; " dir="ltr">
  <span dir="LTR">A work permit must be issued, the qualified maintenance 
  staff must carry the suitable ID safety category.</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; " dir="ltr">
  Safety fence  with caution marks surrounding the work area is required.</p>
  </li>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; mso-list: l3 level1 lfo4; tab-stops: list 36.0pt" 
  align=left><FONT face="Times New Roman"><SPAN 
  style="mso-fareast-language: EN-US">Wear safety and health equipment as safety 
  helmet, safety shoes, safety belts 
  </SPAN>... etc.</FONT></P>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  The circuit breaker must be isolated and grounded from both sides..</li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  The position indicator of the closing spring shows &quot; discharged &quot;</li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Isolate the service voltage and control voltage.</li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  The appropriate local safety regulation should be observed.</li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Cleaning tools.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Safety belt, safety helmet.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  No special tools needed.</li>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left>Work to be Carried Out</P>
</B>
</FONT>
    <ol>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      Check the cable connections: (fixed inside the operating mechanisms and 
      control cubicle).</li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      Check the securing elements of the drive rod (locking nuts).</li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      Functional check of the electrical control circuit: (perform one close  
      and one open operation).</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
<font face="Arial" size="4">Measurement of&nbsp; the&nbsp;Operating Times</font></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Take the operating times on one &quot;close&quot;  and one &quot;open&quot;  operation at rated 
  supply voltage. </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  The values have to correspond to those given in the routine test certificate.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  The opening time is time the from energizing the opening release to contact 
  separate .</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  The close time is the time from energizing the closing release to contact 
  touch.</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="4">Checking of the SF6 Gas Quality</font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Check the gas quality with respect to water content, Sf6 content and acidity.</li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  Dew point&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &#8804; -10  C at nominal pressure</li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  SF6 content&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &gt; 98 %</li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  Acidity&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &#8804;&nbsp; 10 ppm</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
<font face="Arial" size="4">Measurement the Resistance of the Main Circuit</font></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Measure at the HV terminal directly  the values to correspond to those given 
  in the routine test certificate .</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check of the bolt connections:</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check for the correct tightening torque on all accessible bolt connection (see 
  table B4) below.</li>
</ol>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="82%" id="AutoNumber1" height="185">
  <tr>
    <td width="14%" align="center" rowspan="2" height="45">Grade</td>
    <td width="28%" align="center" colspan="2" height="22">
    8.8</td>
    <td width="28%" align="center" colspan="2" height="22">A2-70</td>
    <td width="30%" align="center" colspan="2" height="22">A2-80</td>
  </tr>
  <tr>
    <td width="14%" align="center" height="22">Nm</td>
    <td width="14%" align="center" height="22">ft Ib</td>
    <td width="14%" align="center" height="22">Nm</td>
    <td width="14%" align="center" height="22">ft Ib</td>
    <td width="14%" align="center" height="22">Nm</td>
    <td width="14%" align="center" height="22">ft Ib</td>
  </tr>
  <tr>
    <td width="14%" align="center" height="19">M6</td>
    <td width="14%" align="center" height="19">10</td>
    <td width="14%" align="center" height="19">7</td>
    <td width="14%" align="center" height="19">10</td>
    <td width="14%" align="center" height="19">7</td>
    <td width="15%" align="center" height="19">14</td>
    <td width="15%" align="center" height="19">10</td>
  </tr>
  <tr>
    <td width="14%" align="center" height="19">M8</td>
    <td width="14%" align="center" height="19">25</td>
    <td width="14%" align="center" height="19">18</td>
    <td width="14%" align="center" height="19">25</td>
    <td width="14%" align="center" height="19">18</td>
    <td width="15%" align="center" height="19">33</td>
    <td width="15%" align="center" height="19">24</td>
  </tr>
  <tr>
    <td width="14%" align="center" height="19">M10</td>
    <td width="14%" align="center" height="19">49</td>
    <td width="14%" align="center" height="19">36</td>
    <td width="14%" align="center" height="19">49</td>
    <td width="14%" align="center" height="19">36</td>
    <td width="15%" align="center" height="19">65</td>
    <td width="15%" align="center" height="19">48</td>
  </tr>
  <tr>
    <td width="14%" align="center" height="19">M12</td>
    <td width="14%" align="center" height="19">86</td>
    <td width="14%" align="center" height="19">63</td>
    <td width="14%" align="center" height="19">83</td>
    <td width="14%" align="center" height="19">61</td>
    <td width="15%" align="center" height="19">110</td>
    <td width="15%" align="center" height="19">81</td>
  </tr>
  <tr>
    <td width="14%" align="center" height="19">M16</td>
    <td width="14%" align="center" height="19">210</td>
    <td width="14%" align="center" height="19">155</td>
    <td width="14%" align="center" height="19">202</td>
    <td width="14%" align="center" height="19">149</td>
    <td width="15%" align="center" height="19">270</td>
    <td width="15%" align="center" height="19">200</td>
  </tr>
  <tr>
    <td width="14%" align="center" height="19">M20</td>
    <td width="14%" align="center" height="19">410</td>
    <td width="14%" align="center" height="19">303</td>
    <td width="14%" align="center" height="19">394</td>
    <td width="14%" align="center" height="19">291</td>
    <td width="15%" align="center" height="19">525</td>
    <td width="15%" align="center" height="19">388</td>
  </tr>
  <tr>
    <td width="14%" align="center" height="19">M24</td>
    <td width="14%" align="center" height="19">710</td>
    <td width="14%" align="center" height="19">525</td>
    <td width="14%" align="center" height="19">377</td>
    <td width="14%" align="center" height="19">278</td>
    <td width="15%" align="center" height="19">--</td>
    <td width="15%" align="center" height="19">&nbsp;</td>
  </tr>
</table>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="61%" id="AutoNumber2">
  <tr>
    <td width="21%" style="border-style: none; border-width: medium">
    <p align="center">Table B4: </td>
    <td width="79%" style="border-style: none; border-width: medium">Tightening 
    torques for bolts and nuts</td>
  </tr>
  <tr>
    <td width="21%" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="79%" style="border-style: none; border-width: medium">(Thread of 
    bolts greased with Molykote BR2 plus)</td>
  </tr>
</table>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
<font size="4" face="Arial"><u>Remarks</u>:</font></P>

<blockquote>

<P align=left style="margin-top: -13; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

</blockquote>

<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<span lang="en-us">Circuit 
Breaker</span> Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

</BODY></HTML>