<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
CB-262-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</STYLE>
</HEAD>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=568>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
<img border="0" src="../../images/mpis-1.gif" width="59" height="207"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=473>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=290>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT>
      <span style="font-size: 10.0pt; font-family: Arial">SF6 </span>
      <span style="font-size:10.0pt;font-family:Arial">Circuit Breaker 220kv</span></B></P>
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b><span style="font-size:10.0pt;font-family:Arial">S1-245&nbsp;F3/4031</span></b></p>
      <p style="margin-top: 0; margin-bottom: 0"><b>
      <span style="font-size: 10.0pt; font-family: Arial">ALSTOM</span><span style="font-size: 12.0pt; font-family: Arial">&nbsp;</span></b></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=165>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; CB-262-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=165>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Ataka PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=178>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; APPROVED</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=290>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Reconditioning Procedures (P3 - OP 2000)</FONT></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=171>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;14 Jan 2006</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=171>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> Jan 2011</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify">
<span dir="ltr"><font face="Times New Roman">
This document outlines the reconditioning procedures P3, which must be performed 
after&nbsp;2000 OP as indicated by  OP 2000 at rated current in the  title block.</font></span></P>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b><u>Competence Requirement</u>: </b>to be carried out by trained staff or ALSTOM 
specialist. take the circuit breaker out of service, an opening of the pole 
columns is necessary . </p>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify">
<font face="Times New Roman">The first draft initiated  by eng. </font>
<span style="font-size: 12.0pt; font-family: Times New Roman">Salah Kamel 
Mostafa (HV-Dep. Manager)</span><font face="Times New Roman">, </font>
<span style="font-size: 12.0pt; font-family: Times New Roman">tested by eng. 
Sahar Mohamed Ali, accepted by electrical general director eng. Said </span>
    <font face="Times New Roman">
<span style="font-size: 12.0pt; font-family: Times New Roman">Mahmoud Hussein </span>
</font>
<span style="font-size: 12.0pt; font-family: Times New Roman">Farag</span><font face="Times New Roman">, 
revised by EDEPC inspection &amp; quality control engineer Adel Abdel Kader El-Naggar, and approved by eng.
<span style="font-size: 12.0pt; font-family: Times New Roman">Mokhtar Abdel 
Latif Mady; </span>head sector of Ataka PS.</font></P>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify"><font face="Times New Roman">This 
document accepted by eng. Samir Abd El Gilil EDEPC inspection &amp; quality control 
general director, MPIS coordinator, and 
certified by accountant Mahmoud Soliman EDEPC admin &amp; financial inspection &amp; 
quality control's general director and supervisor of inspection &amp; quality 
control head sector&nbsp; </font></P>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; " dir="ltr">
  <span dir="LTR">A work permit must be issued, the qualified maintenance 
  staff must carry the suitable ID safety category.</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; " dir="ltr">
  Safety fence  with caution marks surrounding the work area is required.</p>
  </li>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; mso-list: l3 level1 lfo4; tab-stops: list 36.0pt" 
  align=left><FONT face="Times New Roman"><SPAN 
  style="mso-fareast-language: EN-US">Wear safety and health equipment as safety 
  helmet, safety shoes, safety belts 
  </SPAN>... etc.</FONT></P>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  The circuit breaker must be isolated and grounded from both sides..</li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  The position indicator of the closing spring shows &quot; discharged &quot;</li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Isolate the service voltage and control voltage.</li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  The appropriate local safety regulation should be observed.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Pump the Sf6 gas in the service unit and evacuate the column  then ventilate 
  the pole column.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Wear rubber gloves , protective clothes , gas mask and breathing equipment 
  during the opening and cleaning.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Remove decompositions products after having opened the breaker (pole ) or any 
  subassembly.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Wipe off decompositions products with a piece of clothes or use a vacuum&nbsp; 
  cleaner.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Don't agitate decomposition products unnecessarily.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Neutralize deposits (arc products), adsorption&nbsp; filter and used clothes with a 
  3 % soda solution for 24 hours ,or dispose of as harmful substance.</li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
  Cleaning tools.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
  Safety belt, safety helmet.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
  No special tools needed.</li>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left>Work to be Carried Out</P>
</B>
</FONT>
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <span style="font-size:14.0pt;font-family:Arial">Replacement of the Arcing 
    Contacts</span></p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:Arial">Preliminary Remakes</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Replace the arcing contact in closed, dry and dust free room only.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Do no replace the arcing contacts in the substation in inclement weather 
  conditions or in windy conditions.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Clean all functional elements with piece of cloth that has been soaked in 
  alcohol, and greases according to the greasing instructions. Replace parts 
  when necessary.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Replace the securing elements of bolt connections if it's unscrewed during 
  work.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Exposure of SF6 gas compartments to the atmosphere should be kept to minimum.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Water / rain must be prevented at all circumstances.</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:Arial">Provisions</span></p>
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <b>Tools</b> (see table B5)</p>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-left-width: 0; border-right-width: 0; border-bottom-width: 0" bordercolor="#111111" width="70%" id="AutoNumber1" height="233">
    <tr>
      <td width="9%" align="center" style="border-left-color: #111111; border-left-width: 1" height="38">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Item</font></td>
      <td width="51%" align="left" height="38">
      <p align="center" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Designation</font></td>
      <td width="13%" align="center" height="38">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Weight</font></td>
      <td width="18%" align="center" height="38">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Alstom <br>
      Order No.</font></td>
      <td width="9%" align="center" style="border-right-color: #111111; border-right-width: 1" height="38">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Qty</font></td>
    </tr>
    <tr>
      <td width="9%" align="center" style="border-left-color: #111111; border-left-width: 1" height="16">
      <font face="Arial" size="2">1</font></td>
      <td width="51%" align="left" height="16">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Torque wrench 
      30 -150 Nm</font></td>
      <td width="13%" align="center" height="16"><font face="Arial" size="2">2.0kg</font></td>
      <td width="18%" align="center" height="16"><font face="Arial" size="2">1 278 793</font></td>
      <td width="9%" align="center" style="border-right-color: #111111; border-right-width: 1" height="16">
      <font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="9%" align="center" style="border-left-color: #111111; border-left-width: 1" height="18">
      <font face="Arial" size="2">2</font></td>
      <td width="51%" align="left" height="18">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Torque wrench 
      150 -650 Nm</font></td>
      <td width="13%" align="center" height="18"><font face="Arial" size="2">3.0kg</font></td>
      <td width="18%" align="center" height="18"><font face="Arial" size="2">1 004 163</font></td>
      <td width="9%" align="center" style="border-right-color: #111111; border-right-width: 1" height="18">
      <font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="9%" align="center" style="border-left-color: #111111; border-left-width: 1" height="19">
      <font face="Arial" size="2">3</font></td>
      <td width="51%" align="left" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Wrench for 
      fixed arcing contact</font></td>
      <td width="13%" align="center" height="19"><font face="Arial" size="2">0.5kg</font></td>
      <td width="18%" align="center" height="19"><font face="Arial" size="2">1 915 617</font></td>
      <td width="9%" align="center" style="border-right-color: #111111; border-right-width: 1" height="19">
      <font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="9%" align="center" style="border-left-color: #111111; border-left-width: 1" height="19">
      <font face="Arial" size="2">4</font></td>
      <td width="51%" align="left" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Revision set</font></td>
      <td width="13%" align="center" height="19"><font face="Arial" size="2">6.0kg</font></td>
      <td width="18%" align="center" height="19"><font face="Arial" size="2">1 317 035</font></td>
      <td width="9%" align="center" style="border-right-color: #111111; border-right-width: 1" height="19">
      <font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="9%" align="center" style="border-left-color: #111111; border-left-width: 1" height="19">
      <font face="Arial" size="2">5</font></td>
      <td width="51%" align="left" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Adjusting 
      device for fixed arcing contact</font></td>
      <td width="13%" align="center" height="19"><font face="Arial" size="2">8.0kg</font></td>
      <td width="18%" align="center" height="19"><font face="Arial" size="2">1 317 035</font></td>
      <td width="9%" align="center" style="border-right-color: #111111; border-right-width: 1" height="19">
      <font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="9%" align="center" style="border-left-color: #111111; border-left-width: 1" height="19">
      <font face="Arial" size="2">6</font></td>
      <td width="51%" align="left" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Tongs for 
      securing size C85</font></td>
      <td width="13%" align="center" height="19"><font face="Arial" size="2">0.2kg</font></td>
      <td width="18%" align="center" height="19"><font face="Arial" size="2">1 246 370</font></td>
      <td width="9%" align="center" style="border-right-color: #111111; border-right-width: 1" height="19">
      <font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="9%" align="center" style="border-left-color: #111111; border-left-width: 1" height="19">
      <font face="Arial" size="2">7</font></td>
      <td width="51%" align="left" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Tension device 
      closing spring.</font></td>
      <td width="13%" align="center" height="19"><font face="Arial" size="2">12kg</font></td>
      <td width="18%" align="center" height="19"><font face="Arial" size="2">1 317 140</font></td>
      <td width="9%" align="center" style="border-right-color: #111111; border-right-width: 1" height="19">
      <font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="9%" align="center" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-bottom-style: solid; border-bottom-width: 1" height="19">
      <font face="Arial" size="2">8</font></td>
      <td width="51%" align="left" style="border-left-style: solid; border-left-width: 1" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Revision 
      trestle</font></td>
      <td width="13%" align="center" style="border-bottom-style: solid; border-bottom-width: 1" height="19">
      <font face="Arial" size="2">80kg</font></td>
      <td width="18%" align="center" style="border-bottom-style: solid; border-bottom-width: 1" height="19">
      <font face="Arial" size="2">1 317 114</font></td>
      <td width="9%" align="center" style="border-right: 1px solid #111111; border-bottom-style: solid; border-bottom-width: 1" height="19">
      <font face="Arial" size="2">1*</font></td>
    </tr>
    <tr>
      <td width="100%" align="center" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-bottom-style: none; border-bottom-width: medium" colspan="5" height="18">
      <p align="left">*&nbsp; Recommended </td>
    </tr>
    <tr>
      <td width="132%" align="center" style="border-style: none; border-width: medium" colspan="5" height="17">
      <p align="left" dir="ltr">Table B5:&nbsp; Tools for the replacement of the 
      arcing contacts</td>
    </tr>
    <tr>
      <td width="132%" align="center" style="border-style: none; border-width: medium" colspan="5" height="17">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
      </td>
    </tr>
  </table>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <b>Accessories </b>( see table B6)</p>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-left-width: 0; border-right-width: 0; border-bottom-width: 0" bordercolor="#111111" width="72%" id="AutoNumber1" height="231">
    <tr>
      <td width="9%" align="center" style="border-left-color: #111111; border-left-width: 1" height="38">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Item</font></td>
      <td width="43%" align="left" height="38">
      <p align="center" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Designation</font></td>
      <td width="12%" align="center" height="38">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Weight</font></td>
      <td width="16%" align="center" height="38">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Alstom <br>
      Order No.</font></td>
      <td width="20%" align="center" style="border-right-color: #111111; border-right-width: 1" height="38">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Qty</font></td>
    </tr>
    <tr>
      <td width="9%" align="center" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: none; border-bottom-width: medium" height="17">
      <font face="Arial" size="2">1</font></td>
      <td width="43%" align="left" height="18" style="border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: none; border-bottom-width: medium">
      <p style="margin-left: 6"><font face="Arial" size="2">CRC anti-corrosion spray</font></td>
      <td width="12%" align="center" height="18" style="border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: none; border-bottom-width: medium">
      <font face="Arial" size="2">0.5kg</font></td>
      <td width="16%" align="center" height="18" style="border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: none; border-bottom-width: medium">
      <font face="Arial" size="2">1 061 830</font></td>
      <td width="20%" align="left" style="border-right: 1px solid #111111; border-top-style: solid; border-top-width: 1; border-bottom-style: none; border-bottom-width: medium" height="18">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="9%" align="center" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" height="17" valign="top">
      <font face="Arial" size="2">2</font></td>
      <td width="43%" align="left" height="17" style="border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Loctite green</font></td>
      <td width="12%" align="center" height="36" rowspan="2" style="border-left-style: solid; border-left-width: 1; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">&nbsp;</td>
      <td width="16%" align="center" height="17" style="border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
      <font face="Arial" size="2">1 271 250</font></td>
      <td width="20%" align="left" style="border-right: 1px solid #111111; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" height="17">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">10 cm2</font></td>
    </tr>
    <tr>
      <td width="9%" align="center" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" height="17" valign="top">
      </td>
      <td width="43%" align="left" height="17" style="border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
      <p style="margin-left: 6"></td>
      <td width="16%" align="center" height="17" style="border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
      <font face="Arial" size="2">1 250 770</font></td>
      <td width="20%" align="left" style="border-right: 1px solid #111111; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" height="17">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">250 cm2</font></td>
    </tr>
    <tr>
      <td width="9%" align="center" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" height="17">
      <font face="Arial" size="2">3</font></td>
      <td width="43%" align="left" height="17" style="border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Loctite blue</font></td>
      <td width="12%" align="center" height="37" rowspan="2" style="border-left-style: solid; border-left-width: 1; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">&nbsp;</td>
      <td width="16%" align="center" height="17" style="border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
      <font face="Arial" size="2">1 271 249</font></td>
      <td width="20%" align="left" style="border-right: 1px solid #111111; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" height="17">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">10 cm2</font></td>
    </tr>
    <tr>
      <td width="9%" align="center" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" height="18">
      </td>
      <td width="43%" align="left" height="18" style="border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
      <p style="margin-left: 6"></td>
      <td width="16%" align="center" height="18" style="border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
      <font face="Arial" size="2">1 250 782</font></td>
      <td width="20%" align="left" style="border-right: 1px solid #111111; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" height="18">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">250 cm2</font></td>
    </tr>
    <tr>
      <td width="9%" align="center" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" height="17">
      <font face="Arial" size="2">4</font></td>
      <td width="43%" align="left" height="17" style="border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Scotch abrasive 
      pad</font></td>
      <td width="12%" align="center" height="17" style="border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
      </td>
      <td width="16%" align="center" height="17" style="border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
      <font face="Arial" size="2">1 260 765</font></td>
      <td width="20%" align="left" style="border-right: 1px solid #111111; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" height="17">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">10mx100mm</font></td>
    </tr>
    <tr>
      <td width="9%" align="center" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1" height="17">
      <font face="Arial" size="2">5</font></td>
      <td width="43%" align="left" height="18" style="border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Cleaning 
      alcohol</font></td>
      <td width="12%" align="center" height="18" style="border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1">
      </td>
      <td width="16%" align="center" height="18" style="border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1">
      <font face="Arial" size="2">1 242 765</font></td>
      <td width="20%" align="left" style="border-right: 1px solid #111111; border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1" height="18">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">51</font></td>
    </tr>
    <tr>
      <td width="132%" align="center" style="border-style: none; border-width: medium" colspan="5" height="17">
      <p align="left" dir="ltr">Table B6:&nbsp; Tools for the replacement of the 
      arcing contacts</td>
    </tr>
    <tr>
      <td width="132%" align="center" style="border-style: none; border-width: medium" colspan="5" height="17">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
      </td>
    </tr>
  </table>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <b>Spare parts</b> (see table B7)</p>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-left-width: 0; border-right-width: 0; border-bottom-width: 0" bordercolor="#111111" width="68%" id="AutoNumber2" height="1">
    <tr>
      <td width="21%" height="19" style="border-left-color: #111111; border-left-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="center">
      <font face="Arial" size="2">Part No.</font></td>
      <td width="54%" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="center">
      <font face="Arial" size="2">Designation</font></td>
      <td width="25%" height="19" style="border-right-color: #111111; border-right-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0" align="center">
      <font face="Arial" size="2">Pieces per pole</font></td>
    </tr>
    <tr>
      <td width="21%" height="19" style="border-left-color: #111111; border-left-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1.01.02 **</font></td>
      <td width="54%" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Fixed arcing 
      contact</font></td>
      <td width="25%" align="center" height="19" style="border-right-color: #111111; border-right-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="21%" height="11" style="border-left-color: #111111; border-left-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1.01.03 **</font></td>
      <td width="54%" height="11">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Main contact upper segment </font></td>
      <td width="25%" align="center" height="11" style="border-right-color: #111111; border-right-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">2*</font></td>
    </tr>
    <tr>
      <td width="21%" height="19" style="border-left-color: #111111; border-left-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1.01.04 **</font></td>
      <td width="54%" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Main contact upper clamping ring</font></td>
      <td width="25%" align="center" height="19" style="border-right-color: #111111; border-right-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1*</font></td>
    </tr>
    <tr>
      <td width="21%" height="19" style="border-left-color: #111111; border-left-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1.01.05</font></td>
      <td width="54%" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">PTFE-shield</font></td>
      <td width="25%" align="center" height="19" style="border-right-color: #111111; border-right-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="21%" height="19" style="border-left-color: #111111; border-left-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1.01.07</font></td>
      <td width="54%" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Bolt</font></td>
      <td width="25%" align="center" height="19" style="border-right-color: #111111; border-right-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="21%" height="19" style="border-left-color: #111111; border-left-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1.01.08</font></td>
      <td width="54%" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Thrust piece</font></td>
      <td width="25%" align="center" height="19" style="border-right-color: #111111; border-right-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="21%" height="19" style="border-left-color: #111111; border-left-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1.01.09</font></td>
      <td width="54%" height="11">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Main contact lower segment </font></td>
      <td width="25%" align="center" height="19" style="border-right-color: #111111; border-right-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">2*</font></td>
    </tr>
    <tr>
      <td width="21%" height="19" style="border-left-color: #111111; border-left-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1.01.10</font></td>
      <td width="54%" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Main contact lower clamping ring</font></td>
      <td width="25%" align="center" height="19" style="border-right-color: #111111; border-right-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1*</font></td>
    </tr>
    <tr>
      <td width="21%" height="19" style="border-left-color: #111111; border-left-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1.03</font></td>
      <td width="54%" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Interrupter unit complete</font></td>
      <td width="25%" align="center" height="19" style="border-right-color: #111111; border-right-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="21%" height="19" style="border-left-color: #111111; border-left-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1.04</font></td>
      <td width="54%" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Chamber porcelain gasket</font></td>
      <td width="25%" align="center" height="19" style="border-right-color: #111111; border-right-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">2</font></td>
    </tr>
    <tr>
      <td width="21%" height="19" style="border-left-color: #111111; border-left-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1.05.03</font></td>
      <td width="54%" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Guide strip PTFE</font></td>
      <td width="25%" align="center" height="19" style="border-right-color: #111111; border-right-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="21%" height="19" style="border-left-color: #111111; border-left-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1.05.04</font></td>
      <td width="54%" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Guide strip PTFE</font></td>
      <td width="25%" align="center" height="19" style="border-right-color: #111111; border-right-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">2</font></td>
    </tr>
    <tr>
      <td width="21%" height="19" style="border-left-color: #111111; border-left-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1.07</font></td>
      <td width="54%" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Support porcelain gasket</font></td>
      <td width="25%" align="center" height="19" style="border-right-color: #111111; border-right-width: 1">
      <font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="21%" height="19" style="border-left-color: #111111; border-left-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1.08.04</font></td>
      <td width="54%" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Filter cartridge</font></td>
      <td width="25%" align="center" height="19" style="border-right-color: #111111; border-right-width: 1">
      <font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="21%" height="19" style="border-left-color: #111111; border-left-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1.08.36</font></td>
      <td width="54%" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">O ring 91.44 x 5.33</font></td>
      <td width="25%" align="center" height="19" style="border-right-color: #111111; border-right-width: 1">
      <font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="21%" height="19" style="border-left-color: #111111; border-left-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1.10</font></td>
      <td width="54%" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Set of expansion bolts, complete</font></td>
      <td width="25%" align="center" height="19" style="border-right-color: #111111; border-right-width: 1">
      <font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="21%" height="19" style="border-left-color: #111111; border-left-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">1.12.02</font></td>
      <td width="54%" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Locking pin</font></td>
      <td width="25%" align="center" height="19" style="border-right-color: #111111; border-right-width: 1">
      <font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="21%" height="19" style="border-left-color: #111111; border-left-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font color="#0000FF" face="Arial" size="2">[5]</font></td>
      <td width="54%" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Sleeve</font></td>
      <td width="25%" align="center" height="19" style="border-right-color: #111111; border-right-width: 1">
      <font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="21%" height="19" style="border-left-color: #111111; border-left-width: 1; border-bottom-style: solid; border-bottom-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">[602]</font></td>
      <td width="54%" height="19" style="border-bottom-style: solid; border-bottom-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Bolt M6 x 16 A2-70</font></td>
      <td width="25%" align="center" height="19" style="border-right-color: #111111; border-right-width: 1; border-bottom-style: solid; border-bottom-width: 1">
      <font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="21%" height="19" style="border-left-color: #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: solid; border-bottom-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">[610]</font></td>
      <td width="54%" height="19" style="border-style: solid; border-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Locking pin</font></td>
      <td width="25%" align="center" height="19" style="border-left-style: solid; border-left-width: 1; border-right-color: #111111; border-top-style: solid; border-top-width: 1; border-bottom-style: solid; border-bottom-width: 1">
      <font face="Arial" size="2">1</font></td>
    </tr>
    <tr>
      <td width="100%" colspan="3" height="1" style="border-style: none; border-width: medium" valign="bottom">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">*&nbsp;&nbsp; 
      Replacement not required. Only after heavy duty performed</font></td>
    </tr>
    <tr>
      <td width="100%" colspan="3" height="23" style="border-style: none; border-width: medium" valign="bottom">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">** Special 
      tools required</font></td>
    </tr>
    <tr>
      <td width="21%" height="27" style="border-style: none; border-width: medium" valign="bottom">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Table B7:</font></td>
      <td width="79%" colspan="2" height="27" style="border-style: none; border-width: medium" valign="bottom">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Spare parts for 
      the replacement of the arcing contacts</font></td>
    </tr>
  </table>
  </li>
</ul>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:Arial">Procedures</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Open the pole column in closed, dry and dust  free rooms only .the arcing 
  contacts can easily be replaced by using the revision trestle (see fig. B3).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Breaker in end position (off)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Closing spring &quot;discharged&quot;</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Store the SF6 gas in a service unit and evacuate the columns .then ventilate 
  the pole columns.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Dismantle the density monitor.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Uncouple the operating mechanism.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Dismounted the linkage cover sheet</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Fix a rope to the upper HV terminal of the pole columns (fig. B1)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Undo the four fastening bolts of the support / crank case connection.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Lift the pole column, transport to the work shop and mount them on the 
  revision trestle in upright position </li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<b><u><span style="font-family:Arial">Notes</span></u></b>: if the workshop is 
not available, the replacement of the arcing contacts can be&nbsp;done in the 
substation but only under dry and windless conditions. A dismounting of the pole 
column from the support is not necessary then.</p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:Arial">Dismounting the Complete 
Breaking unit from the Support unit</span></p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="4">Preconditions</font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Drive rod and lever (3) uncoupled.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Linkage cover sheet dismounted</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  This procedure is described <font color="#0000FF">in the first part A</font> 
  of the operating instructions.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Mount the revision set (2.07) at the support and couple it with the lever (3) 
  see chapter (6) (measure the length L1) to an accuracy of + or  2 mm . </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Dismount the filter housing (fig B1).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Loosen the bolt (1.08.34) by approx. 1.5 turns, pull the securing pin 
  (1.08.33) upwards and fasten the bolt again. <span style="color:red">The of</span> 
  the pins are now unsecured.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Pull the pin (1.12.06) out of the opening spring connection (1.1106) .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  fix a rope to HV&nbsp; terminal of the pole columns .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Undo bolts M16*50 (fig B1) , take care that no bolt falls. The support 
  porcelain may be damage falling bolts.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Move the interrupter unit manually into dismounting position by using the 
  revision set. The dismounting position is reached if the measure (L2= L1+78mm) 
  the accuracy of L2 IS  2mm. pull the pin out of the opening spring connection 
  beforehand.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Lift the interrupter unit by using a crane until split of (60..90mm) is 
  reached between the bottom of the support for contact (1.05) and the top of 
  the flange of the upper support porcelain.</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<b>NOTE: </b>The equipment may be damage when the split is &gt; 130 mm. </p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Move the interrupter unit in direction end position off by turning the 
  stretching bolt (2.07.03) until the locking pin (1.12.02) is uncovered (fig. 
  B1) is covered. The movement is limited by locking position of interrupter 
  unit. The internal lever follows the movement, if necessary, insert opening 
  spring connection (1.11.06) into the internal lever (1.080.10).<br>
  <br>
  <img border="0" src="graphics/CB-262-01.jpg" width="629" height="863"><br>
  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
  Figure B1: Disassembling the breaking unit from the support unit</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 8" dir="ltr">
  Pull out the locking pin (1.12.02).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Lift the breaking unit until the connection piece (1.12.01) and the cap nut 
  (1.12.04) are threaded out of the connecting tube (1.03.07) and place it on a 
  suitable base. Do not damage the gasket .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Protect the support unit and mount the cover to provide water penetration.</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:Arial">Change of the Arcing Contact</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Loosen the expansion bolts at the fixed contact (1.01) and proceed as 
  described in chapter 6.2 (fig. B2).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Lift the fixed contact upwards out of chamber porcelain, place it on dry pad 
  ,clean the surfaces and remove any adhering decomposition products.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Replace the fixed arcing contact (1.1.02). Renew the bolt (torque 65Nm) and (PTFE) 
  shield.<br>
  <br>
  <img border="0" src="graphics/CB-262-02.jpg" width="580" height="509"><br>
  <br>
  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
  Figure B2: Disassembling the breaking unit</font></p>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="66%" id="AutoNumber3">
    <tr>
      <td width="81%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">- Fixed contact</font></td>
      <td width="19%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">1.01</font></td>
    </tr>
    <tr>
      <td width="81%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">- Fixed arcing 
      contact</font></td>
      <td width="19%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">1.01.02</font></td>
    </tr>
    <tr>
      <td width="81%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">- Main contact 
      segment (upper part)</font></td>
      <td width="19%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">1.01.03</font></td>
    </tr>
    <tr>
      <td width="81%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">- Main contact 
      clamping ring (upper part)</font></td>
      <td width="19%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">1.01.04</font></td>
    </tr>
    <tr>
      <td width="81%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">- PTFE-shield</font></td>
      <td width="19%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">1.01.05</font></td>
    </tr>
    <tr>
      <td width="81%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">- Bolt</font></td>
      <td width="19%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">1.01.06</font></td>
    </tr>
    <tr>
      <td width="81%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">- Thrust piece</font></td>
      <td width="19%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">1.01.07</font></td>
    </tr>
    <tr>
      <td width="81%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">- Main contact 
      segment (lower part)</font></td>
      <td width="19%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">1.01.08</font></td>
    </tr>
    <tr>
      <td width="81%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">- Main contact 
      clamping ring (lower part)</font></td>
      <td width="19%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">1.01.09</font></td>
    </tr>
    <tr>
      <td width="81%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">- Chamber porcelain </font> </td>
      <td width="19%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">1.01.10</font></td>
    </tr>
    <tr>
      <td width="81%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">- Chamber porcelain </font> </td>
      <td width="19%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">1.02</font></td>
    </tr>
    <tr>
      <td width="81%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">- Interrupter unit</font></td>
      <td width="19%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">1.03</font></td>
    </tr>
    <tr>
      <td width="81%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">- Chamber porcelain gasket</font></td>
      <td width="19%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">1.04</font></td>
    </tr>
    <tr>
      <td width="81%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">- Support for contact</font></td>
      <td width="19%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">1.05</font></td>
    </tr>
    <tr>
      <td width="81%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">- Support porcelain </font> </td>
      <td width="19%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">1.06</font></td>
    </tr>
    <tr>
      <td width="81%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">- Support porcelain gasket</font></td>
      <td width="19%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">1.07</font></td>
    </tr>
    <tr>
      <td width="81%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">- Set of expansion bolts</font></td>
      <td width="19%">
      <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
      <font face="Arial" size="2">1.10</font></td>
    </tr>
  </table>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 8" dir="ltr">
  Undo the connection chamber porcelain support or contact (1.05) by thrust 
  piece (1.01.08) loosening the bolts (1.26) (see fig. B2)</li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" style="margin-top: 0; margin-bottom: 8" dir="ltr">
  Lift the chamber porcelain, place it in a dry pad and clean the inner surfaces 
  from any decomposition products.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Pull the complete interrupter unit (1.03) out of support for contact.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Mount the new interrupter unit in support for contact (1.05).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Replace (guide strips PTFE  locking pin  gasket).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Mount the chamber porcelain .fasten the bolts (1.26) and tighten with 210Nm</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  When mounting the fixed contact on the chamber porcelain the contact has to be 
  positioned with respect to the interrupter unit.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Place the preassembled unit (chamber porcelain and support for contact) on a 
  suitable assembling trestle . for mounting&nbsp; the closing buffer (10.03) (fig. 
  B3),&nbsp;a sufficient space is necessary.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Couple the closing buffer (10.03) and the connecting tube with the locking pin 
  (1.12.02) and pull them down&nbsp; until they lock.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Undo the six expansion bolts of the fixed contacts , the locking&nbsp; bolts remain 
  in the interrupter unit screw three centering pins (10.02) into the fixed 
  contact. Spread them evenly (see fig. B3).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Put there spacers evenly spread on the upper flange of the chamber porcelain.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Guide the fixed contact (1.01) into the&nbsp; chamber porcelain and put it on 
  spacers (the centering&nbsp; pins will center&nbsp; the fixed contact).<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<b>NOTE:</b>- do not forget the gasket (1.04) take notice of the position of the 
HV terminal pads . <br>
&nbsp;</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Move the interrupter unit (1.03) by pushing the closing buffer&nbsp; (10.03) 
  up to the lower support into centered position and secure with to bolts (M16) .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove the spacers (10.01) and drop the interrupter unit.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Mount expansion and locking bolts. (Before removing the centering pins, fix 
  the fixed contact with the locking bolts ) .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Pull the closing buffer (10.3) with the connecting tube and the locking pin 
  (1.12.02) down until they lock. The position of the axle of the locking pin is 
  now a bout 15 mm blow the fastening pad of the support&nbsp; porcelain&nbsp; (fig. B3).</li>
</ol>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<img border="0" src="graphics/CB-262-03.jpg" width="606" height="702"></p>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<font face="Arial" size="2">Figure B3: Mounting of the Breaking Unit</font></p>
<div align="center">
  <center>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="37%" id="AutoNumber3">
  <tr>
    <td width="73%" valign="middle">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">- Connecting tube</font></td>
    <td width="27%" valign="middle">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">1.03.07</font></td>
  </tr>
  <tr>
    <td width="73%" valign="middle">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">- Chamber porcelain gasket</font></td>
    <td width="27%" valign="middle">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">1.04</font></td>
  </tr>
  <tr>
    <td width="73%" valign="middle">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">- Insulating rod</font></td>
    <td width="27%" valign="middle">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">1.12</font></td>
  </tr>
  <tr>
    <td width="73%" valign="middle">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">- Locking pin</font></td>
    <td width="27%" valign="middle">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">1.12.02</font></td>
  </tr>
  <tr>
    <td width="73%" valign="middle">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">- Revision set</font></td>
    <td width="27%" valign="middle">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">2.07</font></td>
  </tr>
  <tr>
    <td width="73%" valign="middle">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">- Revision trestle</font></td>
    <td width="27%" valign="middle">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">9.0</font></td>
  </tr>
  <tr>
    <td width="73%" valign="middle">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">- Metal spacer</font></td>
    <td width="27%" valign="middle">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">10.01</font></td>
  </tr>
  <tr>
    <td width="73%" valign="middle">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">- Centering pin</font></td>
    <td width="27%" valign="middle">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">10.02</font></td>
  </tr>
  <tr>
    <td width="73%" valign="middle">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">- Closing buffer</font></td>
    <td width="27%" valign="middle">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">10.03</font></td>
  </tr>
</table>
  </center>
</div>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:Arial">Mounting of the Breaking unit 
on the Support unit</span></p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:Arial">Preconditions</span>: Revision 
set mounted and adjust to measure L2 in accordance with (chapter B).</p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Remove uncovered gasket (1.07) of the support porcelain.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Lift the breaking unit and guide the connecting tube (1.03.07) onto the 
  connecting pieces (1.12.01) , the drilling of the pins of the connecting tube 
  and of the connecting pieces must be in line (fig.B1).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Make sure of the correct positioning of the HV terminal pads, correct angular 
  of the drilling of the connecting tube , turn the tube if necessary</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Mount the locking pin (1.12.02).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Drop the breaking unit and fix it with bolts (1.15) and washers (1.14) on the 
  support unit fasten the bolts with 210Nm. (take care no bolts falls. the 
  support porcelain may be damaged by falling bolts).</li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  Move the interrupter unit in end position (off ) by using revision set  the 
  end position &quot;Off&quot; is reached. If the drilling of the internal lever (1.8.10) 
  and opening spring connection&nbsp;(1.11.06) are in line.</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<b>Caution</b>: -  during the movement, the opening spring connection has to be 
guide into the internal lever.</p>
<ol start="7">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Mount the pin (1.12.06) of the opening spring connection (1.11.06) (see fig. 
  B1) .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Lock the securing pin (1.08.33) by loosen the bolt by (1.08.34) approx. 1.5 
  turns , push the securing pin down and fix the bolt (1.08.34) with (13 Nm) 
  .the heads of the pins are now&nbsp; partially covered by the securing pin .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Dismount revision set and mount linkage cover sheet.</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:Arial">Replace the Adsorption Filter</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Undo the filter hosing (1.08.21), remove securing ring (1.08.20) and 
  perforated sheet (1.08.05) .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Pull out the used filter cartridge (1.08.04), insert a now cartridge and 
  replace securing ring and perforated sheet. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Replace o-ring (1.08.36).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Mount the cover and fasten the bolts with (10Nm).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Evacuate the breaker, top up with sf6 to the rated pressure and put it into 
  operation. The procedure is described in port A <font color="#0000FF">chapter (4).</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  With SF6 leak detector. Check all flanges  connection opened during the 
  revision.</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:Arial">Disassembling of Complete Pole 
Column</span></p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<font size="4" face="Arial">Preliminary Remakes</font><font face="Times New Roman"> 
(see 1.1)</font></p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:Arial">Provisions </span></p>
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
  <b>Tools</b> (in table B8 in additional to that in table B5)</p>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="67%" id="AutoNumber1" height="46">
    <tr>
      <td width="9%" align="center" style="border-left-color: #111111; border-left-width: 1; border-bottom-style: solid; border-bottom-width: 1" height="1">
      <p style="margin-top: 0; margin-bottom: 0">Item</td>
      <td width="48%" align="left" height="1" style="border-bottom-style: solid; border-bottom-width: 1">
      <p align="center" style="margin-top: 0; margin-bottom: 0">Designation</td>
      <td width="13%" align="center" height="1" style="border-bottom-style: solid; border-bottom-width: 1">
      <p style="margin-top: 0; margin-bottom: 0">Weight</td>
      <td width="20%" align="center" height="1" style="border-bottom-style: solid; border-bottom-width: 1">
      <p style="margin-top: 0; margin-bottom: 0">Alstom <br>
      Order No.</td>
      <td width="10%" align="center" style="border-right-color: #111111; border-right-width: 1; border-bottom-style: solid; border-bottom-width: 1" height="1">
      <p style="margin-top: 0; margin-bottom: 0">Qty</td>
    </tr>
    <tr>
      <td width="9%" align="center" style="border-left-color: #111111; border-bottom-style: solid; border-bottom-width: 1" height="17">
      1</td>
      <td width="48%" align="left" height="18" style="border-left-style: solid; border-left-width: 1; border-bottom-style: solid; border-bottom-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">Tongs for 
      securing ring size A10</td>
      <td width="13%" align="center" height="18" style="border-left-style: solid; border-left-width: 1; border-bottom-style: solid; border-bottom-width: 1">
      0.2kg</td>
      <td width="20%" align="center" height="18" style="border-left-style: solid; border-left-width: 1; border-bottom-style: solid; border-bottom-width: 1">
      1 256 924</td>
      <td width="10%" align="left" style="border-left-style: solid; border-left-width: 1; border-right-color: #111111; border-bottom-style: solid; border-bottom-width: 1" height="18">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">1</td>
    </tr>
    <tr>
      <td width="9%" align="center" style="border-left-color: #111111; border-bottom-style: solid; border-bottom-width: 1" height="20">
      2</td>
      <td width="48%" align="left" height="21" style="border-left-style: solid; border-left-width: 1; border-bottom-style: solid; border-bottom-width: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">Tongs for 
      securing ring size D125</td>
      <td width="13%" align="center" height="21" style="border-left-style: solid; border-left-width: 1; border-bottom-style: solid; border-bottom-width: 1">
      0.3kg</td>
      <td width="20%" align="center" height="21" style="border-left-style: solid; border-left-width: 1; border-bottom-style: solid; border-bottom-width: 1">
      1 257 924</td>
      <td width="10%" align="left" style="border-left-style: solid; border-left-width: 1; border-right-color: #111111; border-bottom-style: solid; border-bottom-width: 1" height="21">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">1</td>
    </tr>
  </table>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 0" dir="ltr">
  <b>Accessories</b> (<font color="#0000FF">see table B6 )</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  <b>Spear parts </b>(see table B7) (additional to that in table 
  <font color="#0000FF">B9) </font> </li>
</ul>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:Arial">Procedures</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  Dismounting of Breaking unit</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  Disassembling of the Support unit as per (fig. B4)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  Undo the support porcelain (1.06) at the lower flange and lift it out over the 
  insulation rod (1.12).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  Dismount the guide plate (fig. B4, 1.13)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  Undo the lower support porcelain (1.06) at the lower flange and lift it out 
  over the insulating rod (1.12) (see fig. B4).</li>
</ol>

<P align=center style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/CB-262-04.jpg" width="642" height="910"></P>

<P align=center style="margin-top: 0; margin-bottom: 0">
Figure B4: Disassembling the support unit</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">
<font size="4" face="Arial"><u>Remarks</u>:</font></P>

<blockquote>

<P align=left style="margin-top: -13; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

</blockquote>

<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<span lang="en-us">Circuit 
Breaker</span> Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

</BODY></HTML>